D G F r 

6000-3880-0000-1XX   38800-2022  V102  02  ⁄ 2022 

**AER** ASGARD<sup>**®**</sup> **RPS - SD AER** ASGARD<sup>**®**</sup> **RFTM - PS - CO2 - W** 



# D<sup>**Bedienungs- und Montageanleitung**</sup> 

Feinstaubfühler ⁄  Feinstaubsensor ⁄  Partikelsensor, multifunktionaler Raumfühler bzw. Messumformer für Feuchte, Temperatur, Feinstaub (PM) und CO2 - Gehalt, kalibrierfähig, mit aktivem ⁄ schaltendem Ausgang 

# G<sup>**Operating Instructions, Mounting & Installation**</sup> 

Fine dust sensor ⁄ particulate sensor, multifunctional room sensor and measuring transducer for humidity, temperature, fine dust (PM) and CO2 content, calibratable, with active ⁄ switching output 

# F<sup>**Notice d’instruction**</sup> 

Sonde de particules fines ⁄  capteur de particules fines ⁄  capteur de particules, sonde d’ambiance multifonctions, resp. convertisseur de mesure, pour l’humidité, la température, les particules fines (PM) et teneur en CO2 étalonnable, avec sortie active ⁄  de commutation 

# r<sup>**Руководство по монтажу и обслуживанию**</sup> 

Датчик мелкой пыли ⁄ датчик твердых частиц, многофункциональный датчик для помещений или измерительный преобразователь для измерения влажности, температуры, содержания мелкой пыли (PM) и углекислого газа, калибруемый, с активным ⁄ релейным выходом 



S+S REGELTECHNIK GMBH THURN-UND-TAXIS-STR. 22 90411 NÜRNBERG ⁄ GERMANY FON +49 (0) 911 ⁄ 5 19 47-0 mail@SplusS.de **www.SplusS.de** 

**RPS - SD RFTM - PS - CO2 - W** 



**RFTM - PS - CO2 - W** mit Display with display avec écran с дисплеем 





<!-- Start of picture text -->
CARTONS<br>ET EMBALLAGE<br>PAPIER À TRIER<br><!-- End of picture text -->

D G F r 

**AER** ASGARD<sup>**®**</sup> **RPS - SD AER** ASGARD<sup>**®**</sup> **RFTM - PS - CO2 - W** 





<!-- Start of picture text -->
Maßzeichnung  Gehäuse   Baldur 2<br>Dimensional drawing   Housing   Baldur 2<br>Plan coté  boîtier   Baldur 2<br>Габаритный чертеж  Корпус   Baldur 2<br>32.6 98<br>TK: ø60<br>98<br><!-- End of picture text -->

**2** 

Rev. 2022 - V12 

# D<sup>**AER**ASGARD®</sup><sup>**RPS - SD  ⁄  RFTM - PS - xx**</sup> 

Wartungsfreier Raumfühler **AER** ASGARD<sup>**®**</sup> **RPS - SD** mit  aktivem Ausgang, im formschönen Kunststoffgehäuse mit Schnappdeckel, Unterteil mit 4-Loch -Befestigung, zur Erfassung des Feinstaub-Gehalts (0...500 µg /m<sup>3</sup> ). Der Messumformer wandelt die Messgröße in ein  Normsignal von 0 -10 V (fest eingestellt). 

Wartungsfreier, multifunktionaler Raumfühler **AER** ASGARD<sup>**®**</sup> **RFTM - PS - CO2 - W** mit  aktivem/schaltendem Ausgang, auto matischer Kalibrierung, im formschönen Kunststoffgehäuse mit Schnappdeckel, Unterteil mit 4-Loch -Befestigung, wahl weise mit/ohne Display, zur Erfassung der Mess größen Luftfeuchtigkeit (0...100 %  r.H.), Temperatur (0...+50°C), Feinstaub (PM) (0...50 / 100 / 300 / 500 µg/m) und CO2 -Gehalt (0...2000 / 5000 ppm). 

Der Messumformer wandelt die Messgröße in ein  Normsignal von 0 -10 V oder 4...20 mA (umschaltbar). Mit nur einem Gerät kann das gesamte Raumklima effektiv überwacht und gesteuert werden. Dies ermöglicht eine energie sparende, bedarfsgerechte Raumbelüftung und somit eine Senkung der Betriebs kosten und Steigerung des Wohlbefindens. Der Einsatz erfolgt in Büros, Hotels, Tagungsräumen,  Wohnungen,  Ge schäften etc. Empfohlen wird ein Sensor pro 30 m² Raumfläche. 

Ein langzeitstabiler, **digitaler Feuchte- und Temperatursensor** garantiert exakte Mess ergebnisse. Der CO2-Gehalt der Luft wird mittels optischen **NDIR-Sensors** (nicht-dispersive  Infrarot- Technologoie) ermittelt. Ein optischer **Feinstaubsensor** erfasst präzise **Partikel (PM)** der Größenkategorie 0,3 bis 10 Mikrometer.  Der Fühler ist werkseitig kalibriert, eine umgebungs bedingte Feinjustierung durch den Fachmann ist möglich (außer Partikelsensor). 

|**~~TECHNISCHE DATEN~~**||
|---|---|
|Spannungsversorgung:|24 V AC ⁄ DC (± 10 %)|
|Leistungsaufnahme:|**RPS - SD**<br>typisch < 1,5 W ⁄ 24 V DC;  < 2,9 VA ⁄ 24 V AC<br>**RFTM - PS - CO2 - W**<br>typisch <  4,4 W ⁄ 24 V DC;  <  6,4 VA ⁄ 24 V AC;  Peakstrom 200  mA|
|Ausgang:|**RPS - SD**<br>0 -10 V  (fest eingestellt)<br>**RFTM - PS - CO2 - W**<br>0 -10 V**oder**4...20 mA,  Bürde  < 800  Ω<br>(über DIP-Schalter wählbar,<br>gewählte Variante gilt**einheitlich**für alle Ausgänge),<br>mit Offset-Potentiometer (± 10 % vom Messbereich)|
|Relais-Ausgang:|**RPS - SD**<br>ohne Wechsler<br>**RFTM - PS - CO2 - W**<br>mit potentialfreiem**Wechsler**(24 V / 1 A)<br>(Zuordnung über DIP-Schalter wählbar, Schaltpunkt einstellbar)|
|**FEUCHTE**||
|Sensor (RH / °C):|**digitaler Feuchtesensor mit integriertem Temperatursensor,**<br>kleine Hysterese, hohe Langzeitstabilität|
|Messbereich (RH):|0...100 % r. H.|
|Ausgang (RH):|0 -10 V  oder  4...20 mA  (über DIP-Schalter wählbar)|
|Abweichung (RH):|typisch**± 2,0 %**(20...80 % r. H.) bei +25 °C, sonst ± 3,0 %|
|**TEMPERATUR**||
|Messbereich (°C):|0...+ 50 °C|
|Ausgang (°C):|0 -10 V  oder  4...20 mA  (über DIP-Schalter wählbar)|
|Abweichung (°C):|typisch ±  0,2 K bei +25 °C|
|**FEINSTAUB  (PM)**||
|Sensor (PM):|optischer**Partikelsensor**(**PM**= particulate matter),<br>**Feinstaubsensor**mit Laser- und Verschmutzungsresistenztechnologie|
|Messbereich (PM):|Mehrbereichsumschaltung (über DIP-Schalter wählbar)<br>0...50,  0...100,  0...300  oder  0...500 µg/m<sup>3</sup>|
|Ausgang (PM):|**RPS - SD**<br>0 -10 V  (fest eingestellt)|
||**RFTM - PS - CO2 - W**<br>0 -10 V  oder  4...20 mA  (über DIP-Schalter wählbar)|
|Partikelgröße (PM) :|**PM** **2,5**(0,3...2,5 µm);**PM** **10**(0,3...10 µm)|
|Messgenauigkeit (PM):|typisch ± 10 µg/m<sup>3</sup>(± 10 % des Messwerts)  bei PM 2,5<br>typisch ± 25 µg/m<sup>3</sup>(± 25 % des Messwerts)  bei PM 10|
|Langzeitstabilität (PM):|± 1,25 µg/m<sup>3</sup>(± 1,25 % des Messwerts /Jahr)|
|Lebensdauer (PM):|> 10 Jahre|
|**KOHLENDIOXID  (CO2)**||
|Sensor (CO2):|optischer**NDIR-Sensor**(nicht-dispersive Infrarot-Technologie),<br>mit manueller Kalibrierung (über Zero-Taster),<br>mit automatischer Kalibrierung (abschaltbar über DIP-Schalter)|
|Messbereich (CO2):|0...2000 ppm  oder  0...5000 ppm (über DIP-Schalter wählbar)|
|Ausgang (CO2):|0 -10 V  oder  4...20 mA  (über DIP-Schalter wählbar)|
|Messgenauigkeit (CO2):|typisch ± 30 ppm  (± 3 % des Messwerts)|
|Temperaturabhängigkeit(CO2):|± 5 ppm   ⁄  °C  oder  ± 0,5 % des Messwerts   ⁄  °C  (je nach dem, was größer ist)|
|Druckabhängigkeit (CO2):|± 0,13 %  ⁄ mm Hg|
|Langzeitstabilität (CO2):|< 2 % in 15 Jahren|
|Gasaustausch (CO2):|Diffusion<br>Fortsetzungsiehe nächste Seite!|



**3** 

D<sup>**AER**ASGARD®</sup><sup>**RPS - SD  ⁄  RFTM - PS - xx**</sup> 

Rev. 2022 - V12 

|**~~TECHNISCHE DATEN~~**||**~~(Fortsetzung)~~**|
|---|---|---|
|Umgebungstemperatur:|0...+ 50 °C||
|zulässige Luftfeuchte:|0...95 % r. H.  (ohne Betauung)||
|Einlaufzeit:|ca. 1 Stunde||
|Ansprechzeit:|< 2 Minuten||
|elektrischer Anschluss:|0,14 - 1,5 mm<sup>2</sup>, über Schraubklemmen||
|Gehäuse:|Kunststoff, Werkstoff ABS, Farbe Reinweiß (ähnlich RAL 9010)||
|Abmaße:|98  x  98 x  33 mm  (Baldur 2)||
|Montage:|Wandmontage oder auf UP-Dose, Ø 55 mm, Unterteil mit 4-Loch,für Befestigung<br>auf senkrecht oder waagerecht installierten UP-Dosen für Kabeleinführung hinten,<br>mit Sollbruchstelle für Kabeleinführung oben ⁄ unten bei AP||
|Schutzklasse:|III  (nach EN 60 730)||
|Schutzart:|**IP 30**(nach EN 60 529)||
|Normen:|CE-Konformität, elektromagnetische Verträglichkeit nach EN 61 326,<br>EMV-Richtlinie 2014 ⁄ 30 ⁄ EU, Niederspannungsrichtlinie 2014 ⁄ 35 ⁄ EU||
|Optional:|**Display mit Beleuchtung,**zweizeilig, Ausschnitt ca. 36 x 15 mm (B x H),<br>zur Anzeige der Ist-Feuchte, Ist-Temperatur, des Feinstaub- und CO2 - Gehalts<br>sowie zur Schaltpunkt-Anzeige||



|**AER**ASGARD<sup>**®**</sup><br>**RPS - SD**|Raumfühler|für Feinstau|b (PM),_Standar_|_d_||
|---|---|---|---|---|---|
|**RFTM - PS - W**|Multifunktio<br>für Feuchte|naler Raumf<br>, Temperatur|ühler<br>und Feinstaub|(PM),_Premium_||
|**RFTM - PS - CO2 - W**|Multifunktio|naler Raumf|ühler|||
||für Feuchte|, Temperatur|, Feinstaub (PM|) und CO2 - Gehalt|,_Deluxe_|
|**Typ ⁄ WG02**|**Messbereich**<br>Feuchte<br>|**e**<br>Temperatur|PM|**Ausst**<br>CO2|**attung**<br>Display<br>**Art.-Nr.**|
|**RPS - SD**|||(umschaltbar)|||
|RPS-SD|–|–|0... 50 µg/m³<br>0...100 µg/m³<br>0...300 µg/m³<br>0...500 µg/m³|–|1501-2110-1001-000|
|**RFTM - PS - W**|||(umschaltbar)|(umschaltbar)||
|RFTM-PS-W|0...100 % r.H.|0...+50 °C|0... 50 µg/m³<br>0...100 µg/m³<br>0...300 µg/m³<br>0...500 µg/m³|–|W<br>1501-2116-7301-000|
|RFTM-PS-W**LCD**|0...100 % r.H.|0...+50 °C|(4x wie oben)|–|W■<br>1501-2116-7321-000|
|**RFTM - PS - CO2 - W**||||||
|RFTM-PS-CO2-W|0...100 % r.H.|0...+50 °C|0... 50 µg/m³<br>0...100 µg/m³<br>0...300 µg/m³<br>0...500 µg/m³|0...2000 ppm ⁄<br>0...5000 ppm|W<br>1501-2113-7301-000|
|RFTM-PS-CO2-W**LCD**|0...100 % r.H.|0...+50 °C|(4x wie oben)|0...2000 ppm ⁄<br>0...5000 ppm|W■<br>1501-2113-7321-000|
|Ausgänge:|**0 -10 V  oder**<br>In der_Standar_|**4...20 mA**(übe<br>_d_- Ausführung|r DIP-Schalter wähl<br>**RPS - SD**ist 0 -10 V|bar, gewählte Variante<br>fest eingestellt !|gilt einheitlich für alle Ausgänge) –|
|Ausstattung:|**W = mit Wec**|**hsler**–_Standar_|_d_- Ausführung**RPS**|**- SD**ohne Wechsler !||
|**Hinweis:**|Diese Geräte|dürfen**nicht**als|sicherheitsrelevan|te Einrichtung verwen|det werden!|



**4** 

D<sup>**AER**ASGARD®</sup><sup>**AER**ASGARD®</sup><sup>**RPS - SD  ⁄  RFTM - PS - xx**</sup> 

Rev. 2022 - V12 



<!-- Start of picture text -->
Schaltbild  RFTM - PS - CO2 - W<br>Stecker<br>Display<br>Stecker<br>Sensor<br>1 2 3 SensorCO2 PS<br>Ausgänge  DIP<br>Feinstaub [µg/m 3 ]  4 ON ON ON<br>Temperatur  [°C] 5 1 2 3 4 5 6 7 8 9<br>Feuchte  [% r.H.]  6 PS CO2  Mode<br>Schalt OFFSET ZERO<br>punkt<br>13 11 12 Relais<br>SET REL. °C r.H. CO2  CO2<br>+UB 24V AC/DC –UB GND Ausgang CO2  [ppm]<br>Schließer Wurzel Öffner<br><!-- End of picture text -->



<!-- Start of picture text -->
DIP-Schalter RFTM - PS - xx<br>Feinstaub (PM) Messbereiche DIP 1 DIP 2<br>0...50 µg/m 3 OFF OFF<br>0...100 µg/m 3   (default) O N OFF<br>0...300 µg/m 3 OFF O N<br>0...500 µg/m 3 O N O N<br>Feinstaub (PM) Partikelgröße DIP 3<br>PM 2,5  (default) O N<br>PM 10 OFF<br>CO2 - Gehalt  DIP 4<br>0...2000 ppm  (default) OFF<br>0...5000 ppm O N<br>CO2 autom. Kalibrierung DIP 6<br>deaktiviert OFF<br>aktiviert  (default) O N<br>Relais - Zuordnung DIP 7 DIP 8<br>CO2 (default) 600...1900 ppm / 900...4700 ppm OFF OFF<br>Feinstaub  10 %...95 % vom Messbereich O N OFF<br>Temperatur  +5...+48 °C OFF O N<br>Feuchtigkeit  10...95 % r.H. O N O N<br>Ausgang DIP 9<br>Spannung  0 -10 V  (default) OFF<br>Strom  4...20 mA O N<br>Hinweis:  DIP 5  ist nicht belegt!<br><!-- End of picture text -->



<!-- Start of picture text -->
Schaltbild  RPS - SD<br>Stecker<br>Sensor<br>1 2 3 PS<br>DIP<br>ON<br>1 2 3<br>PS<br>+UB 24V AC/DC –UB GND Ausgang PM   [µg/m³]<br><!-- End of picture text -->



<!-- Start of picture text -->
DIP-Schalter RPS - SD<br>Feinstaub (PM) Messbereiche DIP 1 DIP 2<br>0...50 µg/m 3 OFF OFF<br>0...100 µg/m 3   (default) O N OFF<br>0...300 µg/m 3 OFF O N<br>0...500 µg/m 3 O N O N<br>Feinstaub (PM) Partikelgröße DIP 3<br>PM 2,5  (default) O N<br>PM 10 OFF<br><!-- End of picture text -->

**5** 

D<sup>**Montage und Inbetriebnahme**</sup> 

## **ACHTUNG !** 

Die minimale CO2 - Konzentration von Außenluft beträgt in begrünten, industrie armen Gegenden ca. 350 ppm (Ausgangs spannung = 1,75  V bei MB = 0...2000  ppm bzw. 0,7 V bei MB = 0...5000  ppm). Der Gas austausch im Sensorelement erfolgt durch Diffusion. Je nach Konzentrationsänderung und Strömungs geschwindigkeit der Luft in  Sensor umgebung kann die Reaktion des Gerätes auf die Konzentrationsänderung verzögert auftreten. Die Einbaulage des Gerätes ist zwingend so zu  wählen, dass der Sensor vom Luftstrom umspult wird. Anderenfalls kann der Gasaustausch  wesentlich verlangsamt oder verhindert werden. 

## **Inbetriebnahme** 

Nach dem Einschalten des Gerätes erfolgen ein Selbsttest und die Temperierung. Dieser Vorgang dauert je nach Umgebungsbedingungen 30-50 min.. ( **optional** kann jetzt eine **manuelle Kalibrierung** durchgeführt werden). Bei Inbetriebnahme mit **automatischer Kalibrierung** gehen Sie wie folgt vor: 

**1.** Alle Fenster öffnen oder Lüftungsanlage auf Außenluft einstellen 

**2.** Das Gerät einschalten und sich vom Gerät entfernen. Wenn möglich, alle Personen den Raum verlassen 

**3.** Nach 50 Minuten ist das Gerät einsatzbereit. 

## **Automatische Kalibrierung der CO2-Messung** 

Für die Selbstkalibierungstechnik des Sensors, ist lediglich ein regelmäßiger Frischluftaustausch nötig (CO2-Konzentrationen: 350-500 ppm). Das Gerät erkennt diesen Zustand selbstständig und führt die Kalibrierung automatisch durch. Es reicht aus in regelmäßigen Abständen die Fenster zu öffnen bzw. die Lüftungsanlage auf Außenluft einzustellen und dabei alle CO2 erzeugenden Vorgänge, die die Umgebungsluft beeinflussen zu unterbinden. Gehen Sie wie folgt vor: 

1 x wöchentlich für 15-20 min alle Fenster komplett öffnen bzw. die Lüftungsanlage auf Außenluft einstellen. Wenn möglich, sollten alle Personen den Raum für diese Zeit verlassen. 

Regelmäßiges Belüften der Räume bzw. Spülen des Kanals mit Frischluft, erhöht die Messgenauigkeit des Sensors. 

## **Manuelle Kalibrierung der CO2-Messung** 

Die manuelle Kalibrierung kann unabhängig von der automatischen Kalibrierung durchgeführt werden. Vor und während des Kalibriervorganges ist für ausreichend Frischluft zu sorgen (CO2-Konzentration: 350-500 ppm) und darauf zu achten, dass keine CO2 erzeugenden Vorgänge die Umgebungsluft beeinflussen. Gehen Sie bei der manuellen Kalibrierung wie folgt vor: 

**1.** Vorbereitung: Gehäusedeckel abnehmen und alle Fenster öffnen bzw. die Lüftungsanlage auf Außenluft einstellen. 

**2.** Den „ **ZERO CO2** “ Taster gedrückt halten, bis die blinkende Status-LED nach 5 Sekunden in ein Dauerlicht übergeht. Geräte mit Display zeigen dabei „ **AUTO 0** “ an und wechseln den Countdown von 5 auf 600. Der Kalibriervorgang ist gestartet. Fenster weiter geöffnet halten bzw. die Lüftungsanlage auf Außenluft eingestellt lassen. 



**3.** Wenn möglich, sollten jetzt alle Personen den Raum verlassen 

**4.** Nach 10 Minuten ist die Kalibrierung abgeschlossen (Status-LED erloschen, Countdown abgelaufen) und das Gerät sollte eine CO2-Konzentration zwischen 350-500 ppm anzeigen bzw. übermitteln 

**6** 

D<sup>**Montage und Inbetriebnahme**</sup> 

## **Schaltpunkteinstellung** 

Als Schaltausgang steht ein potentialfreier Wechslerkontakt zur Verfügung. Über das Potentiometer SET kann ein Schaltpunkt zwischen 10 % und 95 % des des Messbereichs gewählt werden. Der 10 % - Wert wird bei CO2 zur Frischluftgrenze von 400 ppm addiert. (600...1900  ppm bei MB = 0...2000  ppm  bzw.  900...4700  ppm bei MB = 0...5000  ppm) Bei den anderen Mess größen wird die jeweilige Untergrenze direkt als Basis verwendet. (VOC: 10...95 %, Temperatur: +5...+48 °C, Feuchtigkeit: 10...95% r.H.) 

Die Zuordnung des Schaltausgangs zur Messgröße erfolgt über DIP-Schalter ( DIP 7 und DIP 8 ). 

## **Offset** 

Jeder Messkanal enthält zur nachträglichen Justage des Messwertes ein separates Offset-Potentiometer. Der Nachstellbereich liegt bei ± 10 % vom Messbereich. 

## **Displayanzeige** 

In der ersten Zeile werden die **Messwerte** mit den entsprechenden **Einheiten** ( CO2 in **ppm** , VOC in **%** , Temperatur in **°C** , relative Feuchte in **%  r.H.** ) zyklisch nacheinander angezeigt. 

In der zweiten Zeile wird links der **Schaltzustand des Relais** als Kreis (gefüllt ● = Relais angezogen;  leer ○ = Relais abgefallen) gefolgt von dem jeweiligen **Indikator** 



( **C** für  CO2; **V** für VOC; **T** für Temperatur; **H** für relative Feuchte in **%  r.H.** ) 

und rechts der **Schaltpunktwert** angezeigt. 

**7** 

D<sup>**Montage und Inbetriebnahme**</sup> 

## **VERSORGUNGSSPANNUNG:** 

Als Verpolungsschutz der Betriebsspannung ist bei dieser Gerätevariante eine Einweggleichrichtung bzw. Verpolungschutzdiode integriert. Diese interne Einweggleichrichtung erlaubt auch den Betrieb mit AC-Versorgungsspannung. 

Das Ausgangssignal ist mit einem Messgerät abzugreifen. Hierbei wird die Ausgangssignal gegen das Nullpotenial (O V) der Eingangsspannung ge messen! 

Wird dieses Gerät mit **DC - Versorgungsspannung** betrieben, ist der Betriebsspannungseingang UB+ für 15...36 V DC - Einspeisung und UB– bzw. GND als Masseleitung zu verwenden! 

Werden mehrere Geräte von einer 24 V **AC - Spannung** versorgt, ist darauf zu achten, dass alle „positiven“ Betriebsspannungseingänge (+) der Feldgeräte miteinander verbunden sind, sowie alle „negativen“ Betriebsspannungseingänge (–) = Bezugspotential miteinander ver bunden sind (phasen gleicher Anschluss der Feldgeräte). Alle Feldge räte aus gänge  müssen auf das gleiche Potential bezogen werden! 

Bei Verpolung der Versorgungsspannung an einem der Feldgeräte  würde über dieses ein Kurzschluss der Versorgungsspannung erzeugt. Der somit über dieses Feldgerät fließende Kurzschlussstrom kann zur Beschädigung dieses Gerätes führen. 

## **Achten Sie daher auf die korrekte Verdrahtung!** 



<!-- Start of picture text -->
Schaltbild  Einzelbetrieb<br>Schaltung<br>Versorgung mit<br>AC 24V~  0V<br>DC 15-36V = GND<br>Schaltbild  Parallelbetrieb<br>Schaltung Schaltung<br>Versorgung mit<br>AC 24V~  0V<br>DC 15-36V = GND<br>Ausgang 0V/GND<br>Ausgang 0V/GND Ausgang 0V/GND<br><!-- End of picture text -->

## **Feuchtetabelle** 

MB:  0...100 % r. H. 

## **Temperaturtabelle** 

MB:  0...+50 °C 

|**%**<br>**r.H.**|**UA **<br>in V|**IA **<br>in mA|**%**<br>**r.H.**|**UA **<br>in V|**IA **<br>in mA|**°C**|**UA **<br>in V|**IA **<br>in mA|
|---|---|---|---|---|---|---|---|---|
|**0**|0|4,0|**50**|5,0|12,0|**0**|0,0|4,0|
|**5**|0,5|4,8|**55**|5,5|12,8|**5**|1,0|5,6|
|**10**|1,0|5,6|**60**|6,0|13,6|**10**|2,0|7,2|
|**15**|1,5|6,4|**65**|6,5|14,4|**15**|3,0|8,8|
|**20**|2,0|7,2|**70**|7,0|15,2|**20**|4,0|10,4|
|**25**|2,5|8,0|**75**|7,5|16,0|**25**|5,0|12,0|
|**30**|3,0|8,8|**80**|8,0|16,8|**30**|6,0|13,6|
|**35**|3,5|9,6|**85**|8,5|17,6|**35**|7,0|15,2|
|**40**|4,0|10,4|**90**|9,0|18,4|**40**|8,0|16,8|
|**45**|4,5|11,2|**95**|9,5|19,2|**45**|9,0|18,4|
|Fortsetz|ungsiehe r|echts ...|**100**|10,0|20,0|**50**|10,0|20,0|



**8** 

# D<sup>**Wichtige Hinweise**</sup> 

- Dieses Gerät darf nur in schadstofffreier, nicht kondensierender Luft, ohne Über- oder Unterdruck am Sensorelement eingesetzt werden. 

- Der CO2-Sensor ist Erschütterungsempfindlich. Bei Erschütterungen kann sich das Messergebnis bauartbedingt verändern. 

- Staub- und Verunreinigungen verfälschen das Messergebnis und sind zu vermeiden. Geringe Verunreinigungen und Staubablagerungen können mit Druckluft beseitigt werden. 

- Das Berühren des Feuchteelementes ist unbedingt zu vermeiden, da dies zu erheblichen Fehlmessungen führt. 

- Bei Verunreinigungen empfehlen wir eine werksseitige Reinigung und Neukalibrieung. 

- Chemikalien oder andere Reinigungsmittel dürfen unter keinen Umständen auf den Sensor gelangen. 

- Der Arbeitsbereich des Gerätes umfasst 10 ... 95  % relative Feuchte bzw. 0 ...+50 °C. 

- Außerhalb des Arbeitsbereiches kommt es zu Fehlmessungen bzw. zu höheren Abweichungen. 

- Beim Anschluss mehrerer Fühler an eine gemeinsame Spannungsversorgung mit 24 V AC (Wechselspannung) ist auf die Polung zu achten, da sonst die Wechselspannungsquelle kurz geschlossen werden kann. 

- Die Ausgänge sind kurzschlussfest, ein Anlegen einer Überspannung oder der Spannungsversorgung am Ausgang zerstört das Gerät. 

- Falls die Automatik (Automatischer Abgleich der CO2-Messgröße) aktiviert ist, muss eine zyklische Frischluftzufuhr stattfinden, da ansonsten Fehlmessungen auftreten können. 

- Für eine korrekte Messung der CO2-Konzentration, muss das Gerät permanent bestromt werden. 

- Beim Betrieb des Gerätes außerhalb des Spezifikationsbereiches entfallen alle Garantieansprüche. 

**Als AGB gelten ausschließlich unsere sowie die gültigen „Allgemeinen Lieferbedingungen für Erzeugnisse und Leistungen der Elektro industrie“ (ZVEI Bedingungen) zuzüglich der Ergänzungsklausel „Erweiterter Eigentumsvorbehalt“** . 

Außerdem sind folgende Punkte zu beachten: 

- Vor der Installation und Inbetriebnahme ist diese Anleitung zu lesen und die alle darin gemachten Hinweise sind zu beachten! 

- Der Anschluss der Geräte darf nur an Sicherheitskleinspannung und im spannungslosen Zustand erfolgen. Um Schäden und Fehler am Gerät (z.B. durch Spannungsinduktion) zu verhindern, sind abgeschirmte Leitungen zu verwenden, 

- eine Parallelverlegung zu stromführenden Leitungen zu vermeiden und die EMV- Richtlinien zu beachten. 

- Dieses Gerät ist nur für den angegebenen Verwendungszweck zu nutzen, dabei sind die entsprechenden Sicherheitsvorschriften des VDE, der Länder, ihrer Überwachungsorgane, des TÜV und der örtlichen EVU zu beachten. 

- Der Käufer hat die Einhaltung der Bau- und Sicherungsbestimmung zu gewährleisten und Gefährdungen aller Art zu vermeiden. 

- Für Mängel und Schäden, die durch unsachgemäße Verwendung dieses Gerätes entstehen, werden keinerlei Gewährleistungen und Haftungen übernommen. 

- Folgeschäden, welche durch Fehler an diesem Gerät entstehen, sind von der Gewährleistung und Haftung ausgeschlossen. 

- Montage und Inbetriebnahme der Geräte darf nur durch Fachpersonal erfolgen. 

- Es gelten ausschließlich die technischen Daten und Anschlussbedingungen der zum Gerät gelieferten Montage- und Bedienungs anleitung, Abweichungen zur Katalogdarstellung sind nicht zusätzlich aufgeführt und im Sinne des technischen Fortschritts und der stetigen Verbesserung unserer Produkte möglich. 

- Bei Veränderungen der Geräte durch den Anwender entfallen alle Gewährleistungsansprüche. 

- Dieses Gerät darf nicht in der Nähe von Wärmequellen (z.B. Heizkörpern) oder deren Wärmestrom eingesetzt werden, eine direkte Sonnen einstrahlung oder Wärmeeinstrahlung durch ähnliche Quellen (starke Leuchte, Halogenstrahler) ist unbedingt zu vermeiden. 

- Der Betrieb in der Nähe von Geräten, welche nicht den EMV- Richtlinien entsprechen, kann zur Beeinflussung der Funktionsweise führen. 

- Dieses Gerät darf nicht für Überwachungszwecke, welche dem Schutz von Personen gegen Gefährdung oder  Verletzung dienen und nicht als Not-Aus-Schalter an Anlagen und Maschinen oder vergleichbare sicherheitsrelevante Aufgaben verwendet werden. 

- Die Gehäuse- und Gehäusezubehörmaße können geringe Toleranzen zu den Angaben dieser Anleitung aufweisen. 

- Veränderungen dieser Unterlagen sind nicht gestattet. 

- Reklamationen werden nur vollständig in Originalverpackung angenommen. 

## **Hinweise zur Inbetriebnahme:** 

Dieses Gerät wurde unter genormten Bedingungen kalibriert, abgeglichen und geprüft. Bei Betrieb unter abweichenden Bedingungen empfehlen wir Vorort eine manuelle Justage erstmals bei Inbetriebnahme sowie anschließend in regelmäßigen Abständen vorzunehmen. 

**Eine Inbetriebnahme ist zwingend durchzuführen und darf nur von Fachpersonal vorgenommen werden! Vor der Montage und Inbetriebnahme ist diese Anleitung zu lesen und die alle darin gemachten Hinweise sind zu beachten!** 

## **Hinweise zur Montage:** 

Der Einbau hat unter Berücksichtigung der einschlägigen, für den Mess ort gültigen Vorschriften und Standards (wie z. B. Schweiß vor schriften usw.) zu erfolgen. Insbesondere sind zu berücksichtigen: 

- VDE ⁄ VDI Technische Temperaturmessungen, Richtlinie,  Mess an ordnungen für Temperaturmessungen 

- die EMV-Richtlinien, diese sind einzuhalten 

- eine Parallelverlegung mit stromführenden Leitungen ist unbedingt zu vermeiden 

- es wird empfohlen abgeschirmte Leitungen zu verwenden, dabei ist der Schirm einseitig an der DDC  ⁄  SPS aufzulegen. 

Der Einbau hat unter Beachtung der Übereinstimmung der vor liegenden technischen Parameter des Messgeräts mit den realen Einsatzbedingungen zu erfolgen, insbesondere: 

- Messbereich 

- zulässige maximale Temperatur und Feuchte 

- Schutzart und Schutzklasse 

- Schwingungen, Vibrationen, Stöße sind zu vermeiden (<  0,5  g) 

**9** 

Rev. 2022 - V12 

# G<sup>**AER**ASGARD®</sup><sup>**RPS - SD  ⁄  RFTM - PS - xx**</sup> 

Maintenance-free room sensor **AER** ASGARD<sup>**®**</sup> **RPS - SD** with active output, in an elegant plastic housing with snap-on lid, base with 4-hole attachment, for detecting the fine dust content (0...500 µg/m<sup>3</sup> ). The measuring transducer converts the measurand into a standard signal of 0 -10 V (fixed). 

Maintenance-free, multifunctional room sensor **AER** ASGARD<sup>**®**</sup> **RFTM - PS - CO2 - W** with active/switching output, automatic calibration, in an elegant plastic housing with snap-on lid, base with 4-hole attachment, optionally with/without display, for detection of measurands air humidity (0...100 %  r.H.), temperature (0...+50°C), fine dust (PM)  (0...50 / 100 / 300 / 500 µg/m<sup>3</sup> ) and CO2 content (0...2000 / 5000 ppm). 

The measuring transducer converts the measurand into a standard signal of 0 -10 V or 4...20 mA (switchable). Use just one device to monitor and control the entire indoor climate effectively. This enables energy-saving room ventilation on an as-needed basis, thereby reducing operating costs and improving well-being. It is used in offices, hotels, convention centres, apartments, shops, etc. One sensor for every 30 m² of room area is recommended. 

A long-term stable, **digital humidity and temperature sensor** guarantees exact measurement results. The CO2 content of the air is measured using an optical **NDIR sensor** (non-dispersive infra-red technology). An optical **fine dust sensor** precisely detects **particulate (PM)** of the size category 0.3 to 10 micrometres.  The sensor is factory-calibrated; an environmental precision adjustment by an expert is possible (except for particulate sensor). 

|**~~TECHNICAL DATA~~**||
|---|---|
|Power supply:|24 V AC ⁄ DC (± 10 %)|
|Power consumption:|**RPS** **- SD**<br>typically < 1.5 W ⁄ 24 V DC;  <  2.9 VA ⁄ 24 V AC<br>**RFTM - PS - CO2 - W**<br>typically <  4.4 W ⁄ 24 V DC;  <  6.4 VA ⁄ 24 V AC;  peak current 200 mA|
|Output:|**RPS** **- SD**<br>0 -10 V  (fixed)|
||**RFTM - PS - CO2 - W**<br>0 -10 V**or**4...20 mA,  working resistance  < 800  Ω<br>(selectable via DIP switches,<br>selected version applies**uniformly**to all outputs),<br>with offset potentiometer (± 10 % of measuring range)|
|Relay output:|**RPS** **- SD**<br>without changeover contact|
||**RFTM - PS - CO2 - W**<br>with potential-free**changeover contact**(24 V / 1 A)<br>(assignment selectable via DIP switches, switch point can be set)|
|**HUMIDITY**||
|Sensor (RH / °C):|**digital humidity sensor with integrated temperature sensor,**<br>low hysteresis, high long-term stability|
|Measuring range (RH):|0…100 % r. H.|
|Output (RH):|0 -10 V  or  4...20 mA  (selectable via DIP switches)|
|Deviation (RH):|typically**± 2.0 %**(20...80 % r. H.) at +25 °C, otherwise ± 3.0 %|
|**TEMPERATURE**||
|Measuring range (°C):|0...+ 50 °C|
|Output (°C):|0 -10 V  or  4...20 mA  (selectable via DIP switches)|
|Deviation (°C):|typically ±  0.2 K at +25 °C|
|**FINE DUST  (PM)**||
|Sensor (PM):|optical**particulate sensor**(**PM**= particulate matter),<br>**fine-dust sensor**with laser- and soiling-resistant technology|
|Measuring range (PM):|multi-range switching (selectable via DIP switches)<br>0...50,  0...100,  0...300  or  0...500 µg/m<sup>3</sup>|
|Output (PM):|**RPS** **- SD**<br>0 -10 V  (fixed)<br>**RFTM - PS - CO2 - W**<br>0 -10 V  or  4...20 mA  (selectable via DIP switches)|
|Particle size (PM):|**PM** **2.5**(0.3...2.5 µm);**PM** **10**(0.3...10 µm)|
|Measuring accuracy (PM):|typically ± 10 µg/m<sup>3</sup>(± 10 % of measured value)  at PM 2.5<br>typically ± 25 µg/m<sup>3</sup>(± 25 % of measured value)  at PM 10|
|Long-term stability (PM):|± 1.25 µg/m<sup>3</sup>(± 1.25 % of measured value/year)|
|Service life (PM):|> 10 years|
|**CARBON DIOXIDE  (CO2)**||
|Sensor (CO2):|Optical**NDIR sensor**(non-dispersive infra-red technology),<br>with manual calibration (via zero button),<br>with automatic calibration (can be deactivated via DIP switches)|
|Measuring range (CO2):|0...2000 ppm  or  0...5000 ppm (selectable via DIP switches)|
|Output (CO2):|0 -10 V  or  4...20 mA  (selectable via DIP switches)|
|Measuring accuracy (CO2):|typically ± 30 ppm  (± 3 % of measured value)|
|Temperature dependence(CO2):|± 5 ppm   ⁄  °C  or  ± 0.5 % of measured value   ⁄  °C  (whichever is greater)|
|Pressure dependence (CO2):|± 0.13 %  ⁄ mm Hg|
|Long-term stability (CO2):|< 2 % in 15 years|
|Gas exchange (CO2):|Diffusion<br>Continued on nextpage!|



**10** 

G<sup>**AER**ASGARD®</sup><sup>**RPS - SD  ⁄  RFTM - PS - xx**</sup> 

Rev. 2022 - V12 

|**~~TECHNICAL DATA ~~**|**~~(continued)~~**|
|---|---|
|Ambient temperature:|0...+ 50 °C|
|Permitted humidity:|0…95 % r. H.  (non-precipitating air)|
|Warm up time:|approx. 1 hour|
|Response time:|< 2 minutes|
|Electrical connection:|0.14 - 1.5 mm<sup>2</sup>, via screw terminals|
|Housing:|plastic, material ABS, colour pure white (similar to RAL 9010)|
|Dimensions:|98  x  98 x  33 mm  (Baldur 2)|
|Mounting:|wall mounting or on in-wall flush box, Ø 55 mm, base with 4 holes,for attachment<br>to vertically or horizontally installed in-wall flush boxes for rear cable entry,<br>with predetermined breaking point for top/bottom cable entry for surface-mounted installation|
|Protection class:|III  (according to EN 60 730)|
|IP rating:|**IP 30**(according to EN 60 529)|
|Standards:|CE conformity, electromagnetic compatibility according to EN 61 326,<br>EMC Directive 2014 ⁄ 30 ⁄ EU, Low Voltage Directive 2014 ⁄ 35 ⁄ EU|
|Optional:|**Display with illumination,**2-line, cutout approx. 36 x 15 mm (W x H),<br>to display the actual humidity, actual temperature, of the fine-dust and CO2 content<br>as well as for switch point display|



|**AER**ASGARD<sup>**®**</sup><br>**RPS - SD**|Room senso|r for fine du|st (PM),_Standa_|_rd_|||
|---|---|---|---|---|---|---|
|**RFTM - PS - W**<br>**RFTM - PS - CO2 - W**|Multifunctio<br>for humidity<br>Multifunctio<br>for humidity|nal room sen<br>, temperatur<br>nal room sen<br>, temperatur|sor<br>e and fine dust<br>sor<br>e, fine dust (PM|(PM),_Premium_<br>) and CO2 conte|nt,_Delu_|_xe_|
|**Type ⁄ WG02**|**Measuring Ra**<br>Humidity<br>|**nge**<br>Temperature|PM|**Eq**<br>CO2|**uipment**<br>Display|**Item No.**|
|**RPS - SD**|||(switchable)||||
|RPS-SD|–|–|0... 50 µg/m<sup>3</sup><br>0...100 µg/m<sup>3</sup><br>0...300 µg/m<sup>3</sup><br>0...500 µg/m<sup>3</sup>|–||1501-2110-1001-000|
|**RFTM - PS - W**|||(switchable)|(switchable)|||
|RFTM-PS-W|0...100 % r.H.|0...+50 °C|0... 50 µg/m<sup>3</sup><br>0...100 µg/m<sup>3</sup><br>0...300 µg/m<sup>3</sup><br>0...500 µg/m<sup>3</sup>|–|W|1501-2116-7301-000|
|RFTM-PS-W**LCD**|0...100 % r.H.|0...+50 °C|(4x as above)|–|W■|1501-2116-7321-000|
|**RFTM - PS - CO2 - W**|||||||
|RFTM-PS-CO2-W|0...100 % r.H.|0...+50 °C|0... 50 µg/m<sup>3</sup><br>0...100 µg/m<sup>3</sup><br>0...300 µg/m<sup>3</sup><br>0...500 µg/m<sup>3</sup>|0...2000 ppm ⁄<br>0...5000 ppm|W|1501-2113-7301-000|
|RFTM-PS-CO2-W**LCD**|0...100 % r.H.|0...+50 °C|(4x as above)|0...2000 ppm ⁄<br>0...5000 ppm|W■|1501-2113-7321-000|
|Outputs:|**0 -10 V  or  4...**<br>_Standard_room|**20 mA**(selecta<br>sensor**RPS - S**|ble via DIP switche<br>**D**with fixed outpu|s, selected variant a<br>t 0 -10 V!|pplies for|all outputs) –|
|Equipment:|**W = changeo**|**ver contact**–_S_|_tandard_room sens|or**RPS - SD**without|changeove|r contact !|
|**Note:**|These units m|ust**not**be used|as safety-relevant|devices!|||



**11** 

G<sup>**AER**ASGARD®</sup><sup>**RPS - SD  ⁄  RFTM - PS - xx**</sup> 

Rev. 2022 - V12 



<!-- Start of picture text -->
Schematic diagram RFTM - PS - CO2 - W<br>Plug for<br>display<br>Plug for<br>Sensor<br>1 2 3 SensorCO2 PS<br>Outputs DIP<br>fine dust [µg/m 3 ]  4 ON ON ON<br>temperature [°C] 5 1 2 3 4 5 6 7 8 9<br>humidity [% r.H.]  6 PS CO2  Mode<br>relay OFFSET ZERO<br>switch<br>13 11 12 point<br>SET REL. °C r.H. CO2  CO2<br>+UB 24V AC/DC –UB GND Output CO2  [ppm]<br>NO COM NC<br><!-- End of picture text -->



<!-- Start of picture text -->
DIP switch RFTM - PS - xx<br>Fine dust (PM) Measuring range DIP 1 DIP 2<br>0...50 µg/m 3 OFF OFF<br>0...100 µg/m 3   (default) O N OFF<br>0...300 µg/m 3 OFF O N<br>0...500 µg/m 3 O N O N<br>Fine dust (PM) Particle size DIP 3<br>PM 2.5  (default) O N<br>PM 10 OFF<br>CO2  content   DIP 4<br>0...2000 ppm  (default) OFF<br>0...5000 ppm O N<br>CO2 autom. calibration DIP 6<br>deactivated OFF<br>activated  (default) O N<br>Relay assignment DIP 7 DIP 8<br>CO2 (default) 600...1900 ppm / 900...4700 ppm OFF OFF<br>Fine dust  10 %...95 % of measuring range O N OFF<br>Temperature  +5...+48 °C OFF O N<br>Humidity 10...95 % r.H. O N O N<br>Output DIP 9<br>Voltage  0 -10 V  (default) OFF<br>Current  4...20 mA O N<br>Note:  DIP 5  is not assigned !<br><!-- End of picture text -->



<!-- Start of picture text -->
Schematic diagram RPS - SD<br>Plug for<br>Sensor<br>1 2 3 PS<br>DIP<br>ON<br>1 2 3<br>PS<br>+UB 24V AC/DC –UB GND Output PM [µg/m³]<br><!-- End of picture text -->



<!-- Start of picture text -->
DIP switch RPS - SD<br>Fine dust (PM) Measuring range DIP 1 DIP 2<br>0...50 µg/m 3 OFF OFF<br>0...100 µg/m 3   (default) O N OFF<br>0...300 µg/m 3 OFF O N<br>0...500 µg/m 3 O N O N<br>Fine dust (PM) Particle size DIP 3<br>PM 2.5  (default) O N<br>PM 10 OFF<br><!-- End of picture text -->

**12** 

G<sup>**Installation and Commissioning**</sup> 

## **ATTENTION!** 

The minimum CO2 concentration of outdoor air amounts to approx. 350  ppm (output voltage = 1.75 V at MR = 0...2000  ppm or 0.7 V at MR = 0...5000  ppm) in leafy, hardly industrialised areas. Gas inter-exchange in the sensor element happens by diffusion. Depending on the changes to the concentration and the flow velocity of the air surrounding the sensor, the reaction of the device to the change of concentration may take place with a delay. It is essential to choose an installation location for the device in which the air stream flows around the sensor. Otherwise the gas exchange may be  considerably delayed or prevented. 

## **Commissioning** 

After the device is switched on, a self-test and temperature equalisation are performed. Depending on the ambient conditions, this process takes 30-50 minutes ( **as an option, manual calibration** can now be performed). If commissioning with **automatic calibration** , proceed as follows: 

**1.** Open all windows or set the air conditioning system to use outdoor air 

**2.** Switch on the device and move away from the device. If possible, all persons should leave the room. 

**3.** The device is ready to use after 50 minutes. 

## **Automatic calibration of the CO2 measurement** 

The regular exchange of fresh air is all that is required for the self-calibration technology in the sensor (CO2 concentrations: 350-500 ppm). The device detects this condition and performs the calibration automatically. It is sufficient to open the windows or set the air conditioning system to use outdoor air at regular intervals and to stop all CO2-producing processes that influence the ambient air. Proceed as follows: 

Open all windows fully or set the air conditioning system to use outdoor air 1x weekly for 15-20 minutes. If possible, all persons should leave the room during this time. 

Regular ventilation of the rooms and flushing of the duct with fresh air will increase the measuring accuracy of the sensor. 

## **Manual calibration of CO2 measurement** 

Manual calibration can be carried out independently of automatic calibration. Sufficient fresh air must be provided before and during the calibration procedure (CO2 concentration: 350-500 ppm). Also make sure that no CO2-producing processes influence the ambient air. Proceed as follows to perform manual calibration: 

**1.** Preparation: Remove the housing cover and open all windows or set the air conditioning system to use outdoor air. 

**2.** Press and hold the “ **ZERO CO2** ” button until the flashing LED row changes to a steady light after 5 seconds. Devices with a display indicate “ **AUTO 0** ” and change the countdown from 5 to 600. The calibration process has started. Keep the windows open or the air conditioning system set to use outdoor air. 



**3.** If possible, all persons should now leave the room. 

**4.** After 10 minutes, the calibration is complete (status LED has gone out, the countdown is complete) and the device should indicate or transmit a CO2 concentration of between 350-500 ppm. 

**13** 

G<sup>**Installation and Commissioning**</sup> 

## **Switching point setting** 

A potential-free changeover contact is available as a switch output. 

A switching point between 10  % and 95 % of the measuring range can be selected using the SET potentiometer. The 10 % value is added to the fresh air limit of 400  ppm for CO2. (600...1900  ppm with MR = 0...2000  ppm  or  900...4700  ppm with MR = 0...5000  ppm). With other measurands, the corresponding lower limit is used directly as a basis. (PM: 10 %...95 % of measuring range µg / m³, Temperature: +5...+48 °C, Humidity: 10...95 % r.H.) The assignment of the switch output to measurand is done via DIP switch (DIP 7 and DIP 8). 

## **Offset** 

Each measuring channel (except for particulate sensor) has a separate offset potentiometer for subsequent adjustment of the measurement. The adjusting range is ± 10  % of the measuring range. 

## **Display** 

In the first line, the **measurements** with the corresponding **units** ( CO2 in **ppm** , fine dust in **µg ⁄ m³,** temperature in **°C** , relative humidity in **%  r.H.** ) are displayed in a cyclical series. 

In the second line, the **switching status of the relay** is shown on the left as a circuit 

(full ● = relay energised;  empty ○ = relay de-energised) followed by the corresponding **indicator** 



( **C** for  CO2; **P** for particle; **T** for temperature; **H** for relative humidity in **%  r.H.** ) and the **switchpoint value** is shown on the right. 

**14** 

G<sup>**Installation and Commissioning**</sup> 

## **SUPPLY VOLTAGE :** 

For operating voltage reverse polarity protection, a one-way rectifier or reverse polarity protection diode is integrated in this device variant. This internal one-way rectifier on AC  supply voltage. 

The output signal is to be tapped by a measuring instrument. The output signal is measured her against zero potential (O V) of the input voltage! 

When this device is operated on **DC supply voltage** , the operating voltage input UB+ is to be used for 15...36 V DC supply and UB – or GND for ground wire! 

When several devices are supplied by one 24 V **AC voltage supply** , it is to be ensured that all ”positive“ operating voltage input terminals (+) of the field devices are connected with each other and all ”negative“ operating voltage input terminals (–) (= reference potential) are connected together (in-phase connection of field devices). All outputs of field devices must be referenced to the same potential! 

In case of reversed polarity at one field device, a supply voltage shortcircuit would be caused by that device. The consequential short-circuit current flowing through this field device may cause damage to it. 

## **Therefore, pay attention to correct wiring!** 



<!-- Start of picture text -->
Connecting scheme  Individual operation<br>Circuitry<br>Power supply<br>AC 24V~  0V<br>DC 15-36V = GND<br>Connecting scheme  Parallel operation<br>Circuitry Circuitry<br>Power supply<br>AC 24V~  0V<br>DC 15-36V = GND<br>Output 0V/GND<br>Output 0V/GND Output 0V/GND<br><!-- End of picture text -->

**Humidity table** MR:  0...100 % r. H. 

**Temperature table** 

MR:  0...+50 °C 

|**%**<br>**r.H.**|**UA **<br>in V|**IA **<br>in mA|**%**<br>**r.H.**|**UA **<br>in V|**IA **<br>in mA|**°C**|**UA **<br>in V|**IA **<br>in mA|
|---|---|---|---|---|---|---|---|---|
|**0**|0|4.0|**50**|5.0|12.0|**0**|0|4.0|
|**5**|0.5|4.8|**55**|5.5|12.8|**5**|1.0|5.6|
|**10**|1.0|5.6|**60**|6.0|13.6|**10**|2.0|7.2|
|**15**|1.5|6.4|**65**|6.5|14.4|**15**|3.0|8.8|
|**20**|2.0|7.2|**70**|7.0|15.2|**20**|4.0|10.4|
|**25**|2.5|8.0|**75**|7.5|16.0|**25**|5.0|12.0|
|**30**|3.0|8.8|**80**|8.0|16.8|**30**|6.0|13.6|
|**35**|3.5|9.6|**85**|8.5|17.6|**35**|7.0|15.2|
|**40**|4.0|10.4|**90**|9.0|18.4|**40**|8.0|16.8|
|**45**|4.5|11.2|**95**|9.5|19.2|**45**|9.0|18.4|
|Continue|d at the rig|ht ...|**100**|10.0|20.0|**50**|10.0|20.0|



**15** 

# G<sup>**General notes**</sup> 

- This device may only be used in non-precipitating air without above-atmospheric or below-atmospheric pressure at the sensor element. 

- The CO2 sensor is shock-sensitive. Due to the mechanism’s design, the measuring result may vary if shaken. 

- Dust and pollution falsify measurement results and are to be avoided. Slight pollution and dust sediments can be removed by using compressed air. 

- Touching the humidity element is under any circumstances to be avoided, as that would result in considerable mismeasurements. 

- In case of pollution, we recommend cleaning and recalibration in the factory. 

- In any case, the sensor must not get in contact with chemicals or other cleaning agents. 

- The device operating range covers 10...95 % relative humidity respectively 0...+50 °C. 

- When several sensors are connected to one voltage supply of 24 V  AC, correct polarity must be regarded as otherwise the  alternating  voltage source may be short-circuited. Outside of that range, mismeasurements or increased deviations will occur. 

- The outputs are short-circuit proof. Applying overvoltage or voltage supply to the output will destroy the device. 

- If the automatic system (automatic balancing of CO2 measurand) is activated, a cyclical fresh air supply must be provided, as otherwise incorrect measurements can occur. 

- The device must be permanently energized to measure the CO2 concentration correctly. 

- If this device is operated beyond the specified range, all warranty claims are forfeited. 

**Our “General Terms and Conditions for Business“ together with the “General Conditions for the Supply of Products and Services of the Electrical and Electronics Industry“ (ZVEI conditions) including supplementary clause “Extended Retention of Title“ apply as the exclusive terms and conditions.** 

In addition, the following points are to be observed: 

- These instructions must be read before installation and putting in operation and all notes provided therein are to be  regarded! 

- Devices must only be connected to safety extra-low voltage and under dead-voltage condition. To avoid damages and errors at the device (e.g. by voltage induction) shielded cables are to be used, laying parallel with current-carrying lines is to be avoided, and EMC directives are to be observed. 

- This device shall only be used for its intended purpose. Respective safety regulations issued by the VDE, the states, their  control authorities, the TÜV and the local energy supply company must be observed. The purchaser has to adhere to the building and safety regulations and has to prevent perils of any kind. 

- – No warranties or liabilities will be assumed for defects and damages arising from improper use of this device. 

- Consequential damages caused by a fault in this device are excluded from warranty or liability. 

- These devices must be installed and commissioned by authorised specialists. 

- The technical data and connecting conditions of the mounting and operating instructions delivered together with the device are exclusively valid. Deviations from the catalogue representation are not explicitly mentioned and are possible in terms of technical progress and continuous improvement of our products. 

- In case of any modifications made by the user, all warranty claims are forfeited. 

- This device must not be installed close to heat sources (e.g. radiators) or be exposed to their heat flow. Direct sun irradiation or heat  irradiation by similar sources (powerful lamps, halogen spotlights) must absolutely be avoided. 

- Operating this device close to other devices that do not comply with EMC directives may influence functionality. 

- This device must not be used for monitoring applications, which serve the purpose of protecting persons against hazards or injury, or as an EMERGENCY STOP switch for systems or machinery, or for any other similar safety-relevant purposes. 

- Dimensions of housings or housing accessories may show slight tolerances on the specifications provided in these instructions. 

- Modifications of these records are not permitted. 

- In case of a complaint, only complete devices returned in original packing will be accepted. 

## **Notes on commissioning:** 

This device was calibrated, adjusted and tested under standardised conditions. When operating under deviating conditions, we recommend performing an initial manual adjustment on-site during commissioning and subsequently at regular intervals. 

**Commissioning is mandatory and may only be performed by qualified personnel!** 

**These instructions must be read before installation and commissioning and all notes provided therein are to be regarded!** 

## **Notes regarding mechanical mounting and attachment:** 

Mounting shall take place while observing all relevant regulations and standards applicable for the place of measurement (e.g. such as welding instructions, etc.). Particularly the following shall be regarded: 

- VDE ⁄ VDI directive technical temperature measurements, measurement set - up for temperature measurements. 

- The EMC directives must be adhered to. 

- It is imperative to avoid parallel laying of current-carrying lines. 

- We recommend to use shielded cables with the shielding being attached at one side to the DDC ⁄ PLC. 

Before mounting, make sure that the measuring device technical parameters comply with the actual conditions at the place of utilization, in particular in respect of: 

- Measuring range 

- Permissible maximum temperature and humidity 

- Protection type and Protection class 

- Oscillations, vibrations, shocks are to be avoided (< 0.5 g) 

**16** 

Rev. 2022 - V12 

# F<sup>**AER**ASGARD®</sup><sup>**RPS - SD  ⁄  RFTM - PS - xx**</sup> 

Sonde d’ambiance **AER** ASGARD<sup>**®**</sup> **RPS - SD** sans entretien avec sortie active, dans un boîtier plastique élégant avec couvercle emboîté, partie inférieure avec fixation à 4 trous, pour déterminer la teneur en particules fines (0...500 µg/m<sup>3</sup> ). Le convertisseur de mesure convertit la grandeur de mesure en un signal normalisé de 0 -10 V (réglé par défaut). 

Sonde d’ambiance multifonctions **AER** ASGARD<sup>**®**</sup> **RFTM - PS - CO2 - W** sans entretien, avec sortie active/de commutation, étalonnage automatique, dans un boîtier plastique élégant avec couvercle emboîté, partie inférieure avec fixation à 4 trous, au choix avec/sans écran, pour déterminer les valeurs de mesure humidité de l’air (0...100 %  h.r.), température (0...+50 °C), particules fines (0...50 / 100 / 300 / 500 µg/m<sup>3</sup> ) et teneur en CO2 (0...2000 / 5000 ppm). 

Le convertisseur de mesure convertit la valeur de mesure en un signal normalisé de 0 -10 V ou de 4...20 mA (commutable). Un appareil uniquement permet de contrôler et de commander le climat ambiant de manière efficace. Cela permet d’économiser de l’énergie, d’aérer les pièces en fonction des besoins et donc de réduire les coûts d’exploitation et d’améliorer le bien-être. Elle s’utilise dans les bureaux, hôtels, salles de conférence, appartements, magasins, etc. Recommandation : un capteur tous les 30 m² de surface. 

Un **capteur numérique d’humidité et de température** stable à long terme garantit des résultats de mesure précis. La teneur en CO2 de l’air est déterminée au moyen d’un **capteur optique NDIR** (technologie infrarouge non-dispersive). Un **capteur** optique de **particules fines** détecte avec précision les **particules (PM)** de 0,3 à 10 micromètres.    La sonde est étalonnée d’usine et peut être ajustée plus précisément à son environnement par un professionnel (sauf capteur de particules). 

|**~~CARACTÉRISTIQUES TECH~~**|**~~NIQUES~~**|
|---|---|
|Alimentation en tension :|24 V CA/CC (± 10 %)|
|Puissance absorbée :|**RPS** **- SD**<br>typique < 1,5 W ⁄ 24 V CC ; < 2,9 VA ⁄ 24 V CA<br>**RFTM - PS - CO2 - W**<br>typique <  4,4 W ⁄ 24 V CC ;  <  6,4 VA ⁄ 24 V CA ;  pointe de courant 200 mA|
|Sortie :|**RPS** **- SD**<br>0 -10 V  (réglé par défaut)<br>**RFTM - PS - CO2 - W**<br>0 -10 V**ou**4...20 mA, charge  < 800 Ω<br>(sélectionnable via interrupteur DIP,<br>la variante sélectionnée s’applique**à toutes**les sorties),<br>avec potentiomètre offset (± 10 % de la plage de mesure)|
|Sortie relais :|**RPS** **- SD**<br>sans inverseur<br>**RFTM - PS - CO2 - W**<br>avec**inverseur**potentiel (24 V / 1 A)<br>(affectation sélectionnable via interrupteur DIP,<br>point de commutation réglable)|
|**HUMIDITÉ**||
|Capteur (RH / °C) :|**capteur d’humidité numérique avec capteur de température intégré**,<br>petite hystérésis, stabilité à long terme|
|Plage de mesure (RH) :|0...100 % h.r.|
|Sortie (RH) :|0 -10 V ou 4...20 mA (sélectionnable via interrupteur DIP)|
|Écart (RH) :|typique**± 2,0 %**(20...80 % h.r.) à +25 °C, sinon ± 3,0 %|
|**TEMPÉRATURE**||
|Plage de mesure (°C) :|0...+ 50 °C|
|Sortie (°C) :|0 -10 V  ou  4...20 mA  (sélectionnable via interrupteur DIP)|
|Écart (°C) :|typique ± 0,2 K à +25 °C|
|**PARTICULES FINES  (PM)**||
|Capteur (PM) :|**capteur**optique**de particules**(**PM**= particulate matter),<br>**capteur de particules fines** avec technologie laser et de résistance à la pollution|
|Plage de mesure (PM) :|commutation multi-gamme (sélectionnable via interrupteur DIP)<br>0...50,  0...100,  0...300  ou  0...500 µg/m<sup>3</sup>|
|Sortie (PM) :|**RPS** **- SD**<br>0 -10 V  (réglé par défaut)<br>**RFTM - PS - CO2 - W**<br>0 -10 V  ou  4...20 mA  (sélectionnable via interrupteur DIP)|
|Taille de particules (PM) :|**PM** **2,5**(0,3...2,5 µm) ;**PM** **10**(0,3...10 µm)|
|Précision de mesure (PM) :|typique ± 10 µg/m<sup>3</sup>(± 10 % de la Vf)  pour PM 2,5<br>typique ± 25 µg/m<sup>3</sup>(± 25 % de la Vf)  pour PM 10|
|Stabilité à long terme (PM) :|± 1,25 µg/m<sup>3</sup>(± 1,25 % de la Vf/an)|
|Durée de vie (PM) :|> 10 ans|
|**DIOXYDE DE CARBONE (CO2)**||
|Capteur (CO2) :|**capteur optique NDIR**(technologie infrarouge non dispersive),<br>avec étalonnage manuel (via la touche zéro) et<br>étalonnage automatique (réglage fixe)|
|Plage de mesure (CO2) :|0...2 000 ppm  ou  0...5 000 ppm (sélectionnable via interrupteur DIP)|
|Sortie (CO2) :|0 -10 V ou 4...20 mA (sélectionnable via interrupteur DIP)|
|Précision de mesure (CO2) :|typique ± 30 ppm (± 3 % de la Vf)|
|Dépendance en température (CO2) :|± 5 ppm   ⁄  °C ou ± 0,5 % de la Vf  ⁄  °C (en fonction de la valeur la plus élevée)|
|Dépendance de la pression (CO2) :|± 0,13 %  ⁄ mm Hg|
|Stabilité à long terme (CO2) :|< 2 % en 15 ans|
|Échange de gaz (CO2) :|diffusion<br>Suite page suivante !|



**17** 

F<sup>**AER**ASGARD®</sup><sup>**RPS - SD  ⁄  RFTM - PS - xx**</sup> 

Rev. 2022 - V12 

|**~~CARACTÉRISTIQUES TE~~**|**~~CHNIQUES~~**<br>**~~(Suite)~~**|
|---|---|
|Température ambiante :|0...+ 50 °C|
|Humidité de l’air admissible :|0...95 % h.r. (sans condensation)|
|Temps de démarrage :|env. 1 heure|
|Temps de réponse :|< 2 minutes|
|Raccordement électrique :|0,14 - 1,5 mm<sup>2</sup>, par bornes à vis|
|Boîtier :|matière plastique, matériau ABS, couleur blanc pur (similaire à RAL 9010)|
|Dimensions :|98 X 98 x 33 mm  (Baldur 2)|
|Montage :|montage mural ou sur boîte d’encastrement, Ø 55 mm, partie inférieure à 4 trous,pour fixation sur<br>boîtes d’encastrement montées en position verticale ou horizontale pour passage de câble par l’arrière,<br>avec point de rupture pour passage de câble par le haut⁄bas en cas de montage en saillie|
|Classe de protection :|III  (selon EN 60 730)|
|Type de protection :|**IP 30**(selon EN 60 529)|
|Normes :|Conformité CE, compatibilité électromagnétique selon EN 61 326,<br>directive « CEM » 2014 ⁄ 30 ⁄ EU, directive basse tension 2014 ⁄ 35 ⁄ EU|
|En option :|**écran avec rétro-éclairage,**à deux lignes, découpe env. 36 x 15 mm (l x H),<br>pour l’affichage de l’humidité réelle, la température réelle, la teneur en particules fines et en CO2 <br>et du point de commutation|



|**AER**ASGARD<sup>**®**</sup><br>**RPS - SD**|Sonde d’am|biance pour|particules fines (PM),_Standard_|||
|---|---|---|---|---|---|
|**RFTM - PS - W**|Sonde d’am<br>pour l’humi|biance mult<br>dité, la tem|ifonctions<br>pérature et les particules fines (P|M),_Pre_|_mium_|
|**RFTM - PS - CO2 - W**|Sonde d’am<br>pour l’humi|biance, res<br>dité, la tem|p. convertisseur de mesure,<br>pérature, les particules fines (PM)|et la t|eneur en CO2, _Deluxe_|
|**Type ⁄ WG02**|**plage de mes**<br>humidité|**ure**<br>température|PM<br>**équ**<br>CO2|**ipement**<br>écran|**référence**|
|**RPS - SD**|||(commutable)|||
|RPS-SD|–|–|0... 50 µg/m<sup>3</sup><br>0...100 µg/m<sup>3</sup><br>0...300 µg/m<sup>3</sup><br>0...500 µg/m<sup>3</sup><br>–||1501-2110-1001-000|
|**RFTM - PS - W**|||(commutable)<br>(commutable)|||
|RFTM-PS-W|0...100 % h.r.|0...+50 °C|0... 50 µg/m<sup>3</sup><br>0...100 µg/m<sup>3</sup><br>0...300 µg/m<sup>3</sup><br>0...500 µg/m<sup>3</sup><br>–|W|1501-2116-7301-000|
|RFTM-PS-W**LCD**|0...100 % h.r.|0...+50 °C|(4x comme plus haut) –|W■|1501-2116-7321-000|
|**RFTM - PS - CO2 - W**||||||
|RFTM-PS-CO2-W|0...100 % h.r.|0...+50 °C|0... 50 µg/m<sup>3</sup><br>0...100 µg/m<sup>3</sup><br>0...300 µg/m<sup>3</sup><br>0...500 µg/m<sup>3</sup><br>0...2000 ppm ⁄<br>0...5000 ppm|W|1501-2113-7301-000|
|RFTM-PS-CO2-W**LCD**|0...100 % h.r.|0...+50 °C|(4x comme plus haut) 0...2000 ppm ⁄<br>0...5000 ppm|W■|1501-2113-7321-000|
|Sorties :|**0 -10 V  ou  4.**<br>– Dans le mo|**..20 mA**(séle<br>dèle_Standard_|ctionnable via interrupteur DIP, la variante<br>**RPS - SD**0 -10 V est réglage fixe !|sélection|née s'applique à toutes les sorties)|
|Équipement :|**W = avec inv**|**erseur**– Mod|èle_Standard_ **RPS - SD**sans inverseur !|||
|**Remarque :**|Ces appareils|ne doivent**pa**|**s**être utilisés comme un dispositif de séc|urité !||



**18** 

F<sup>**AER**ASGARD®</sup><sup>**RPS - SD  ⁄  RFTM - PS - xx**</sup> 

Rev. 2022 - V12 



<!-- Start of picture text -->
Schéma de raccordement<br><!-- End of picture text -->



<!-- Start of picture text -->
Schéma de raccordement  RFTM - PS - CO2 - W<br>Plug for<br>display<br>Plug for<br>Sensor<br>1 2 3 SensorCO2 PS<br>Outputs DIP<br>fine dust [µg/m 3 ]  4 ON ON ON<br>temperature [°C] 5 1 2 3 4 5 6 7 8 9<br>humidity [% r.H.]  6 PS CO2  Mode<br>relay OFFSET ZERO<br>switch<br>13 11 12 point<br>SET REL. °C r.H. CO2  CO2<br>+UB 24V AC/DC –UB GND Output CO2  [ppm]<br>NO COM NC<br><!-- End of picture text -->



<!-- Start of picture text -->
Interrupteur DIP RFTM - PS - xx<br>Particules fines (PM) Plage de mesure DIP 1 DIP 2<br>0...50 µg/m 3 OFF OFF<br>0...100 µg/m 3   (default) O N OFF<br>0...300 µg/m 3 OFF O N<br>0...500 µg/m 3 O N O N<br>Particules fines (PM)  Taille de particules DIP 3<br>PM 2,5  (default) O N<br>PM 10 OFF<br>Teneur en CO2   DIP 4<br>0...2000 ppm  (default) OFF<br>0...5000 ppm O N<br>Étalonnage automatique CO2 DIP 6<br>désactivé OFF<br>activé  (default) O N<br>Affectation relais DIP 7 DIP 8<br>CO2 (default) 600...1900 ppm / 900...4700 ppm OFF OFF<br>Particules fines 10 %...95 % de la plage de mesure O N OFF<br>Température  +5...+48 °C OFF O N<br>Humidité  10...95 % h.r. O N O N<br>Sortie DIP 9<br>Tension  0 -10 V  (default) OFF<br>Courant  4...20 mA O N<br>Remarque:  DIP 5  n’est pas affecté !<br><!-- End of picture text -->



<!-- Start of picture text -->
Schéma de raccordement<br>Plug for<br>Sensor<br>1 2 3 PS<br>DIP<br>ON<br>1 2 3<br>PS<br>+UB 24V AC/DC –UB GND Output PM [µg/m³]<br><!-- End of picture text -->



<!-- Start of picture text -->
RPS - SD<br><!-- End of picture text -->



<!-- Start of picture text -->
Interrupteur DIP RPS - SD<br>Particules fines (PM) Plage de mesure DIP 1 DIP 2<br>0...50 µg/m 3 OFF OFF<br>0...100 µg/m 3   (default) O N OFF<br>0...300 µg/m 3 OFF O N<br>0...500 µg/m 3 O N O N<br>Particules fines (PM) Taille de particules DIP 3<br>PM 2,5  (default) O N<br>PM 10 OFF<br><!-- End of picture text -->

**19** 

F<sup>**Montage et mise en service**</sup> 

## **ATTENTION !** 

La teneur minimale en CO2 de l'air extérieur dans des régions vertes à faible degré d'industrialisation est de l'ordre 350  ppm (tension de sortie = 1,75  V à MB = 0...2000  ppm, resp. 0,7  V à MB = 0...5000  ppm). L'échange de gazdans l'élément capteur s'effectue par diffusion. En fonction de la variation de la concentration et de la vitesse d'écoulement de l'air dans l'environnement du capteur, la réaction de l'appareil à la variation de la concentration peut être retardée. Il est capital de choisir la position de montage de l'appareil de façon à ce que le capteur soit immergé dans le débit d'air. Si ce n'est pas le cas, il est possible que l'échange de gaz soit considérablementralenti ou empêché. 

## **Mise en service** 

Après la mise en marche de l’appareil, celui-ci effectue un autocontrôle et l’équilibrage de température. Selon les conditions ambiantes, cette procédure dure 30 à 50 min (un **étalonnage manuel** peut alors être réalisé **en option** ). Pour la mise en service avec **étalonnage automatique** , procéder comme suit : 

**1.** Ouvrir toutes les fenêtres ou régler le système de ventilation sur air extérieur 

**2.** Mettre l’appareil en marche et s’en éloigner. Si possible, faire sortir toutes les personnes de la pièce 

**3.** L’appareil est opérationnel après 50 minutes. 

## **Étalonnage automatique de la mesure de CO2** 

Pour la technique d’étalonnage automatique du capteur, seul un renouvellement régulier en air frais est nécessaire (teneur en CO2 : 350-500 ppm). L’appareil reconnaît cet état de manière autonome et réalise l’étalonnage automatiquement. Il est suffisant d’ouvrir les fenêtres à intervalles réguliers ou de régler le système de ventilation sur air extérieur, tout en évitant toute opération générant du CO2 qui pourrait influencer l’air ambiant. Procéder comme suit : 

1 fois par semaine, ouvrir complètement toutes les fenêtres ou régler le système de ventilation sur air extérieur pendant 15-20 minutes. Si possible, faire sortir toutes les personnes de la pièce pendant ce laps de temps. 

Une aération régulière des pièces ou une purge de la gaine avec de l’air frais augmentent la précision de mesure du capteur. 

## **Étalonnage manuel de la mesure de CO2** 

L’étalonnage manuel peut être effectué indépendamment de l’étalonnage automatique. Assurer une alimentation en air frais suffisante avant et pendant le processus d’étalonnage (teneur en CO2 : 350-500 ppm) et veiller à ce qu’aucune opération générant du CO2 n’influence l’air ambiant. Procéder à l’étalonnage manuel comme suit : 

**1.** Préparation : retirer le couvercle du boîtier et ouvrir toutes les fenêtres ou régler le système de ventilation sur air extérieur. 

**2.** Maintenir la touche « **ZERO CO2** » enfoncée jusqu’à ce que les LED d’état s’allument en continu (après 5 secondes). Les appareils avec écran affichent alors « **AUTO 0** », et le compte à rebours passe de 5 à 600. Le processus d’étalonnage est lancé. Laisser les fenêtres ouvertes ou le système de ventilation réglé sur air extérieur. 



**3.** Si possible, faire sortir toutes les personnes de la pièce 

**4.** L’étalonnage est terminé après 10 minutes (LED d’état éteintes, compte à rebours écoulé), et l’appareil doit indiquer une concentration en CO2 comprise entre 350 et 500 ppm. 

**20** 

F<sup>**Montage et mise en service**</sup> 

## **Réglage du point de commutation** 

Un contact inverseur sans potentiel est disponible en tant que sortie de commutation. Un point de commutation entre 10 % et 95 % de la plage de mesure peut être sélectionné via le potentiomètre SET. La valeur de 10  % pour CO2 est additionnée à la valeur limite d'air frais de 400  ppm. (600...1900  ppm à MB = 0...2000  ppm  resp.  900...4700  ppm à MB = 0...5000  ppm) Pour les autres grandeurs de mesure, la valeur minimale respective est directement utilisée comme valeur de base. (PM : 10 %...95 % de la plage de mesure µg / m³, Température : +5...+48 °C, Humidité : 10...95 % h.r.) L'affectation des  sorties de commutation aux grandeurs de mesure s'effectue via interrupteurs DIP (DIP 7 et DIP 8). 

## **Offset** 

Chaque canal de mesure (sauf capteur de particules) comprend un potentiomètre offset séparé pour le réglage ultérieur de la valeur de mesure. La plage de réglage ultérieur est de ± 10  % de la plage de mesure. 

## **Affichage de l'écran** 

Les **valeurs de mesure** sont affichées avec les **unités** correspondantes 

(CO2 en **ppm** , particules fines en **µg ⁄ m³,** température en **°C** , humidité relative en **%  h.r.** ) dans la première ligne de manière cyclique et successive. 

L' **état de commutation du relais** s'affiche à gauche dans la deuxième ligne sous forme d'un cercle (plein ● = relais excité;  vide ○ = relais au repos) suivi de l' **indicateur** respectif 



( **C** pour CO2 ; **P** pour particules ; **T** pour température ; **H** pour humidité relative en **%  h.r.** ) 

et la **valeur du point de commutation** s'affiche à droite. 

**21** 

F<sup>**Montage et mise en service**</sup> 

## **TENSION D’ALIMENTATION :** 

Cette variante d’appareil est dotée d’une protection contre l’inversion de polarité, c’.-à.-d. elle comprend un redressement demi-onde (diode de redresse ment). Grâce à cette diode de redressement intégrée, les appareils 0 -10 V peuvent également être alimentés en courant alternatif. 

Le signal de sortie doit être prélevé avec un appareil de mesure. Ce faisant, le signal de sortie est mesurée par rapport au potentiel zéro (O V) de la tension d’entrée ! 

Si cet appareil est **alimenté en courant continu** , il faut utiliser l’entrée de tension de service UB+ pour l’alimentation en 15…36 V cc et UB– ou GND comme câble de masse! 

Si plusieurs appareils sont **alimentés en 24 V ca** , il faut veiller à ce que toutes les entrées de tension « positives » (+) des appareils de terrain soient reliées entre elles de même que toutes les entrées de tension «  négatives  » (–) = potentiel de référence soient reliées entre elles (les appareils de terrain doivent être branchés en phase). Toutes les sorties d’appareil de terrain doivent se référer au même potentiel! 

Une inversion de la polarisation de la tension d’alimentation sur un des appareils de terrain provoquerait un court-circuit. Le courant de courtcircuit passant par cet appareil de terrain peut endommager cet appareil. 

## **Veillez donc au raccordement correct des fils!** 



<!-- Start of picture text -->
Schéma de raccordement  individuel<br>Circuitry<br>Power supply<br>AC 24V~  0V<br>DC 15-36V = GND<br>Schéma de raccordement  en parallèle<br>Circuitry Circuitry<br>Power supply<br>AC 24V~  0V<br>DC 15-36V = GND<br>Output 0V/GND<br>Output 0V/GND Output 0V/GND<br><!-- End of picture text -->

**Tableau d'humidité** plage de mesure : 0...100 % r. H. 

**Tableau de température** 

plage de mesure : 0...+50 °C 

|**%**<br>**h.r.**|**UA **<br>en V|**IA **<br>en mA|**%**<br>**h.r.**|**UA **<br>en V|**IA **<br>en mA|**°C**|**UA **<br>en V|**IA **<br>en mA|
|---|---|---|---|---|---|---|---|---|
|**0**|0|4,0|**50**|5,0|12,0|**0**|0,0|4,0|
|**5**|0,5|4,8|**55**|5,5|12,8|**5**|1,0|5,6|
|**10**|1,0|5,6|**60**|6,0|13,6|**10**|2,0|7,2|
|**15**|1,5|6,4|**65**|6,5|14,4|**15**|3,0|8,8|
|**20**|2,0|7,2|**70**|7,0|15,2|**20**|4,0|10,4|
|**25**|2,5|8,0|**75**|7,5|16,0|**25**|5,0|12,0|
|**30**|3,0|8,8|**80**|8,0|16,8|**30**|6,0|13,6|
|**35**|3,5|9,6|**85**|8,5|17,6|**35**|7,0|15,2|
|**40**|4,0|10,4|**90**|9,0|18,4|**40**|8,0|16,8|
|**45**|4,5|11,2|**95**|9,5|19,2|**45**|9,0|18,4|
|Suite voi|r à droite ..|.|**100**|10,0|20,0|**50**|10,0|20,0|



**22** 

# F<sup>**Généralités**</sup> 

- Cet appareil ne doit être utilisé que dans un air sans risque de condensation, sans risque de surpression ou dépression sur l’élément sensible. 

- Le capteur de CO2 est sensible aux vibrations. Les vibrations peuvent modifier le résultat de mesure selon le modèle. 

- Il faut éviter la présence de poussières et d’impuretés, puisqu’elles altèrent le résultat de mesure. De faibles quantités d’impuretés et de poussières  déposées peuvent être éliminées par soufflage à l’air comprimé. 

- Il faut impérativement éviter de toucher le capteur d’humidité, car ceci provoquerait de graves erreurs de mesure. 

- En cas d’impuretés, il est conseillé de procéder à un nettoyage à l’usine et de l’étalonner à nouveau. 

- En aucun cas, le capteur ne doit entrer en contact avec des produits chimiques ou d’autres détergents. 

- La plage de service de l’appareil va de 10 à 95 % humidité relative et  ⁄  ou de 0 à +50 °C. 

- Le non-respect de cette plage de service entraînera des mesures erronées et des incertitudes de mesure plus élevées. 

- Si plusieurs sondes sont connectées à une seule source d’alimentation en courant alternatif 24 V, il faut respecter la polarisation, car sinon la source de tension alternative peut être mise en court-circuit. 

- Les sorties sont protégées contre les courts-circuits. L’application d’une surtension ou l’application de la tension d’alimentation à la sortie causera la destruction de l’appareil. 

- Si le mode Automatique (ajustage automatique des valeurs de mesure de CO2) est activé, une alimentation cyclique en air frais doit être assurée afin d’éviter des mesures erronées. 

- Pour une mesure correcte de la concentration en CO2, l’appareil doit être continuellement alimenté en courant. 

- Nous déclinons toute garantie dans le cas où l’appareil serait utilisé en dehors de la plage des spécifications. 

**Seules les CGV de la société S+S, les « Conditions générales de livraison du ZVEI pour produits et prestations de l’industrie électronique » ainsi que la clause complémentaire « Réserve de propriété étendue » s’appliquent à toutes les relations commerciales entre la société S+S et ses clients.** 

Il convient en outre de respecter les points suivants : 

- Avant de procéder à toute installation et à la mise en service, veuillez lire attentivement la présente notice et toutes les consignes qui y sont  précisées ! 

- Les raccordements électriques doivent être exécutés HORS TENSION. Ne branchez l’appareil que sur un réseau de très basse tension de sécurité. Pour éviter des endommagements  ⁄  erreurs sur l’appareil (par ex. dus à une induction de tension parasite), il est conseillé d’utiliser des câbles blindés, ne pas poser les câbles de sondes en parallèle avec des câbles de puissance, les directives CEM sont à respecter. 

- Cet appareil ne doit être utilisé que pour l’usage qui est indiqué en respectant les règles de sécurité correspondantes de la VDE, des Länders, de leurs organes de surveillance, du TÜV et des entreprises d’approvisionnement en énergie locales. L’acheteur doit respecter les dispositions relatives à la construction et à la sécurité et doit éviter toutes sortes de risques. 

- Nous déclinons toute responsabilité ou garantie pour les défauts et dommages résultant d’une utilisation inappropriée de cet appareil. 

- Nous déclinons toute responsabilité ou garantie au titre de tout dommage consécutif provoqué par des erreurs commises sur cet appareil. 

- L’installation et la mise en service des appareils doit être effectuée uniquement par du personnel qualifié. 

- Seules les données techniques et les conditions de raccordement indiquées sur la notice d’instruction accompagnant l’appareil sont applicables, des différences par rapport à la présentation dans le catalogue ne sont pas mentionnées explicitement et sont possibles suite au progrès  technique et à l’amélioration continue de nos produits. 

- En cas de modifications des appareils par l’utilisateur, tous droits de garantie ne seront pas reconnus. 

- Cet appareil ne doit pas être utilisé à proximité des sources de chaleur (par ex. radiateurs) ou de leurs flux de chaleur, il faut  impérativement éviter un ensoleillement direct ou un rayonnement thermique provenant de sources similaires (lampes très puissantes, projecteurs à halogène). 

- L’utilisation de l’appareil à proximité d’appareils qui ne sont pas conformes aux directives « CEM » pourra nuire à son mode de  fonctionnement. 

- Cet appareil ne devra pas être utilisé à des fins de surveillance qui visent à la protection des personnes contre les dangers ou les  blessures ni comme interrupteur d’arrêt d’urgence sur des installations ou des machines ni pour des fonctions relatives à la sécurité comparables. 

- Il est possible que les dimensions du boîtier et des accessoires du boîtier divergent légèrement des indications données dans cette notice. 

- Il est interdit de modifier la présente documentation. 

- En cas de réclamation, les appareils ne sont repris que dans leur emballage d’origine et si tous les éléments de l’appareil sont complets. 

## **Consignes de mise en service :** 

Cet appareil a été étalonné, ajusté et testé dans des conditions normalisées. En cas de fonctionnement dans des conditions différentes, nous recommandons un premier réglage manuel sur site lors de la mise en service et à intervalles réguliers par la suite. 

**La mise en service ne doit être effectuée que par du personnel qualifié ! Avant de procéder à l’installation et à la mise en service, veuillez lire attentivement la présente notice et toutes les consignes qui y sont précisées !** 

## **Consignes pour l’installation mécanique :** 

L'installation doit être effectuée en conformité avec les réglementations et les normes en vigueur pour le lieu de mesure (par ex. règles de soudage, etc.). Sont notamment à considérer : 

- Mesure technique de températures selon VDE  ⁄  VDI, directives, ordonnances sur les instruments de mesure pour la mesure de températures 

- Les directives « CEM », celles-ci sont à respecter 

- L'installation en parallèle avec des câbles sous tension doit être évitée à tout prix. 

- Il est conseillé d'utiliser des câbles blindés ; le blindage doit être connecté d'un côté au DDC ⁄ AP. 

Les appareils de mesure doivent être installés conformément aux paramètres techniques disponibles et aux conditions réelles d'utilisation, en particulier : 

- Plage de mesure 

- maximale admissible température et humidité 

- Type de protection et classe de protection 

- Éviter les oscillations, vibrations, chocs (<  0,5  g) 

**23** 

Rev. 2022 - V12 

# r<sup>**AER**ASGARD®</sup><sup>**RPS - SD  ⁄  RFTM - PS - xx**</sup> 

Не нуждающийся в техническом обслуживании датчик для помещений **AER** ASGARD<sup>**®**</sup> **RPS - SD** с активным выходом, в элегантном пластиковом корпусе с защелкивающейся крышкой и четырьмя отверстиями для крепления в нижней части, для измерения содержания мелкой пыли (0...500 мкг/м<sup>3</sup> ). Измерительный преобразователь преобразует измеряемую величину в нормированный сигнал 0–10 В (фиксированная настройка). 

Не нуждающийся в техническом обслуживании, многофункциональный датчик для помещений **AER** ASGARD<sup>**®**</sup> **RFTM - PS - CO2 - W** с активным/ релейным выходом, автоматической калибровкой, в элегантном пластиковом корпусе с защелкивающейся крышкой и четырьмя отверстиями для крепления в нижней части, на выбор с дисплеем или без дисплея, для измерения относительной влажности воздуха (0...100 %), температуры 0...+50 °C), содержания мелкой пыли (0...50 / 100 / 300 / 500 мкг/м<sup>3</sup> ) и углекислого газа (0...2000 / 5000 млн<sup>-1</sup> ). Измерительный преобразователь преобразует измеряемую величину в нормированный сигнал 0–10 В или 4...20 мА (переключаемый). 

Эффективный контроль и управление микроклиматом помещения с помощью одного прибора. Позволяет снизить эксплуатационные расходы и улучшить самочувствие благодаря энергосберегающей, управляемой вентиляции. Используется в офисах, отелях, конференц-залах, жилых и торговых помещениях и т. д. Рекомендуется использовать один датчик на каждые 30 м² площади помещения. 

**Цифровой чувствительный элемент** с высокой долговременной стабильностью гарантирует точные результаты  измерения влажности и температуры. Содержание углекислого газа в воздухе определяется с помощью оптического **недисперсионного инфракрасного анализатора** (NDIR). Оптический **датчик мелкой пыли** точно измеряет содержание **твердых частиц (PM)** размером 0,3–10 микрон. Датчик откалиброван на заводе. Специалист может выполнить точную настройку в зависимости от условий окружающей среды (кроме датчика частиц). 

|**~~ТЕХНИЧЕСКИЕ ДАННЫЕ~~**||
|---|---|
|Напряжение питания:|24 B перем. ⁄ пост. тока (±10 %)|
|Потребляемая мощность:|**RPS** **- SD**<br>обычно < 1,5 Вт ⁄ 24 В пост. тока;  < 2,9 В·А ⁄ 24 В перем. тока<br>**RFTM - PS - CO2 - W**<br>обычно <  4,4 Вт ⁄ 24 В пост. тока;  <  6,4 В·А ⁄ 24 В перем. тока;  пиковый ток 200 мА|
|Выход:|**RPS** **- SD**<br>0–10 В  (фиксированная настройка)<br>**RFTM - PS - CO2 - W**<br>0–10 В**или**4...20 мА,  нагрузка  < 800 Ом<br>(при помощи DIP-переключателя,<br>выбранный вариант является**единым**для всех выходов),<br>с потенциометром смещения (±10 % от диапазона измерения)|
|Релейный выход:|**RPS - SD**<br>без переключающего контакта<br>**RFTM-PS - CO2 - W**<br>с беспотенциальным**переключающим контактом**(24 В / 1 A)<br>(присваивается с помощью DIP-переключателя, настраиваемый порог переключения)|
|**ВЛАЖНОСТЬ**||
|Датчик (RH / °C):|**цифровой датчик влажности со встроенным датчиком температуры,**<br>малый гистерезис, высокая долговременная стабильность|
|Диапазон измерения (RH):|0...100 % отн. вл.|
|Выход (RH):|0–10 B или 4...20 мА (при помощи DIP-переключателя)|
|Отклонение (RH):|обычно**± 2,0 %**(20...80 % отн. вл.) при +25 °C, иначе ± 3,0 %|
|**ТЕМПЕРАТУРА**||
|Диапазон измерения (°C):|0...+50 °C|
|Выход (°C):|0–10 B или 4...20 мА (при помощи DIP-переключателя)|
|Отклонение (°C):|обычно ±  0,2 K при +25 °C|
|**МЕЛКАЯ ПЫЛЬ  (PM)**||
|Датчик (PM):|оптический **датчик твердых частиц**(**PM**= particulate matter (твердые частицы)),<br>**датчик мелкой пыли**с лазерной технологией и защитой от загрязнения|
|Диапазон измерения (PM):|переключение между несколькими диапазонами измерения (при помощи DIP-переключателя)<br>0...50,  0...100,  0...300  или  0...500 мкг/м<sup>3</sup>|
|Выход (PM):|**RPS** **- SD**<br>0–10 В  (фиксированная настройка)<br>**RFTM - PS - CO2 - W**<br>0–10 В  или 4...20 мА  (при помощи DIP-переключателя)|
|Размер частиц (PM):|**PM** **2,5**(0,3...2,5 мкм);**PM** **10**(0,3...10 мкм)|
|Погрешность  измерения (PM):|обычно ±10 мкг/м<sup>3</sup>(±10 % от измеренного значения)  для PM 2,5<br>обычно ± 25 мкг/м<sup>3</sup>(±25 % от измеренного значения)  для PM 10|
|Долговременная  стабильность (PM):|± 1,25 мкг/м<sup>3</sup>(±1,25 % от измеренного значения/год)|
|Срок службы (PM):|> 10 лет|
|**УГЛЕКИСЛЫЙ ГАЗ  (CO2)**||
|Датчик (CO2):|оптический**недисперсионный инфракрасный анализатор**(NDIR),<br>с ручной калибровкой (с помощью кнопки «Zero») и<br>автоматической калибровкой (отключаемая с помощью DIP-переключателя)|
|Диапазон измерения (CO2):|0...2000 млн<sup>-1</sup>или 0...5000 млн<sup>-1</sup>(при помощи DIP-переключателя)|
|Выход (CO2):|0–10 B или 4...20 мА (при помощи DIP-переключателя)|
|Погрешность измерения (CO2):|обычно ±30 млн<sup>-1</sup>(±3 % от измеренного значения)|
|Температурная  зависимость (CO2):|±5 млн<sup>-1</sup>⁄°C  или  ±0,5 % от измеренного значения ⁄ °C (зависит от того, что больше)|
|Зависимость от давления (CO2):|±0,13 % / мм рт. ст.|
|Долговременная стабильность (CO2):|< 2 % за 15 лет|
|Газообмен (CO2):|диффузия<br>Продолжение на следующей странице!|



**24** 

r<sup>**AER**ASGARD®</sup><sup>**RPS - SD  ⁄  RFTM - PS - xx**</sup> 

Rev. 2022 - V12 

|**~~ТЕХНИЧЕСКИЕ ДАННЫЕ~~**|**~~(продолжение)~~**|
|---|---|
|Окружающая температура:|0...+50 °C|
|Допустимая относительная<br>влажность воздуха:|0...95 % (без конденсата)|
|Время выхода нарабочийрежим:|прибл. 1 час|
|Время срабатывания:|< 2 минут|
|Эл. подключение:|0,14–1,5 мм<sup>2</sup>, с помощью винтовых зажимов|
|Корпус:|пластик, акрилонитрил-бутадиенстирол (ABS), цвет — чистый белый (аналогичен RAL 9010)|
|Размеры:|98 × 98 × 33 мм (Baldur 2)|
|Монтаж:|настенный или на монтажной коробке, диаметр 55 мм, нижняя часть с четырьмя отверстиями,<br>для закрепления на вертикально или горизонтально установленных коробках для подвода кабеля сзади,<br>с шаблоном отверстия под открытый ввод кабеля сверхуили снизу|
|Класс защиты:|III (согласно стандартуEN 60 730)|
|Степень защиты:|**IP 30**(согласно стандартуEN 60 529)|
|Нормы:|соответствие CE-нормам, электромагнитная совместимость согласно EN 61326, директива 2014 ⁄ 30 ⁄ EU<br>«Электромагнитная совместимость», директива 2014 ⁄ 35 ⁄ EU «Низковольтное оборудование»|
|Опционально:|**дисплей с подсветкой,**двухстрочный, вырез ок. 36 × 15 мм (ширина × высота),<br>для индикации измеренной влажности, температуры, содержания мелкой пыли и углекислого газа,<br>а также порога переключения|



|**AER**ASGARD<sup>**®**</sup><br>**RPS - SD**|Датчик для измерения с|одержания мелк|ой пыли (ТЧ) в п|омещен|ии,_Standard_|
|---|---|---|---|---|---|
|**RFTM - PS - W**|Многофункциональный д<br>влажности, температуры|атчик для измер<br>и содержания м|ения<br>елкой пыли (ТЧ|) в поме|щении,_Premium_|
|**RFTM - PS - CO2 - W**|Многофункциональный д<br>содержания мелкой пыли|атчик для измер<br>(ТЧ) и углекисл|ения влажности<br>ого газа в поме|, темпе<br>щении,|ратуры,<br> _Deluxe_|
|**Тип ⁄ WG02**|**Диапазон изм.**<br>влажность     температура|ТЧ|**Компле**<br>CO2<br>Д|**ктация**<br>исплей|**Арт. №.**|
|**RPS - SD**||(переключаемый|)|||
|RPS-SD|–<br>–|0... 50 мкг/м<sup>3</sup><br>0...100 мкг/м<sup>3</sup><br>0...300 мкг/м<sup>3</sup><br>0...500 мкг/м<sup>3</sup>|–||1501-2110-1001-000|
|**RFTM - PS - W**||(переключаемый|) (переключаемый)|||
|RFTM-PS-W|0...100 % отн. вл.<br>0...+50 °C|0... 50 мкг/м<sup>3</sup><br>0...100 мкг/м<sup>3</sup><br>0...300 мкг/м<sup>3</sup><br>0...500 мкг/м<sup>3</sup>|–|W|1501-2116-7301-000|
|RFTM-PS-W**LCD**|0...100 % отн. вл.<br>0...+50 °C|(4x см. выше)|–|W■|1501-2116-7321-000|
|**RFTM - PS - CO2 - W**||||||
|RFTM-PS-CO2-W|0...100 % отн. вл.<br>0...+50 °C|0... 50 мкг/м<sup>3</sup><br>0...100 мкг/м<sup>3</sup><br>0...300 мкг/м<sup>3</sup><br>0...500 мкг/м<sup>3</sup>|0...2000 млн<sup>-1</sup>⁄<br>0...5000 млн<sup>-1</sup>|W|1501-2113-7301-000|
|RFTM-PS-CO2-W**LCD**|0...100 % отн. вл.<br>0...+50 °C|(4x см. выше)|0...2000 млн<sup>-1</sup>⁄<br>0...5000 млн<sup>-1</sup>|W■|1501-2113-7321-000|
|Выходы:|**0–10 В или 4...20 мА**(выбира<br>для всех выходов) –**RPS - SD**|ется при помощи DI<br>в исполнении_Stand_|P-переключателя, в<br>_ard_: 0–10 В — фик|ыбранны<br>сированн|й вариант является единым<br>ая настройка !|
|Комплектация:|**W = с переключающим конта**|**ктом**— исполнени|е_Standard_ **RPS - SD**|без пер|еключающего контакта !|
|**Примечание:**|**запрещено**использовать эти|приборы в качестве|элементов системы|безопас|ности!|



**25** 

r<sup>**AER**ASGARD®</sup><sup>**RPS - SD  ⁄  RFTM - PS - xx**</sup> 

Rev. 2022 - V12 



<!-- Start of picture text -->
Схема подключения  RFTM - PS - CO2 - W<br>Plug for<br>display<br>Plug for<br>Sensor<br>1 2 3 SensorCO2 PS<br>Outputs DIP<br>fine dust [µg/m 3 ]  4 ON ON ON<br>temperature [°C] 5 1 2 3 4 5 6 7 8 9<br>humidity [% r.H.]  6 PS CO2  Mode<br>relay OFFSET ZERO<br>switch<br>13 11 12 point<br>SET REL. °C r.H. CO2  CO2<br>+UB 24V AC/DC –UB GND Output CO2  [ppm]<br>NO COM NC<br><!-- End of picture text -->



<!-- Start of picture text -->
DIP-переключатель RFTM - PS - xx<br>Мелкая пыль (ТЧ) Диапазон измерения DIP 1 DIP 2<br>0...50 мкг/м 3 OFF OFF<br>0...100 мкг/м 3   (default) O N OFF<br>0...300 мкг/м 3 OFF O N<br>0...500 мкг/м 3 O N O N<br>Мелкая пыль (ТЧ) Размер частиц DIP 3<br>ТЧ 2,5  (default) O N<br>ТЧ 10 OFF<br>Содержание CO2   DIP 4<br>0...2000 млн -1  (default) OFF<br>0...5000 млн -1 O N<br>Автом. калибровка — CO2 DIP 6<br>Выключена OFF<br>Включена (default) O N<br>Назначение реле DIP 7 DIP 8<br>CO2 (default) 600...1900 ppm / 900...4700 ppm OFF OFF<br>Мелкая пыль 10 %...95 % из диапазона измерения O N OFF<br>Температура  +5...+48 °C OFF O N<br>Влажность  10...95 % отн. вл. O N O N<br>Выход DIP 9<br>потенциальный  0–10 В  (default) OFF<br>потенциальный  0–10 В  (default) O N<br>Примечание:  DIP 5  не задействован !<br><!-- End of picture text -->



<!-- Start of picture text -->
Схема подключения  RPS - SD<br>Plug for<br>Sensor<br>1 2 3 PS<br>DIP<br>ON<br>1 2 3<br>PS<br>+UB 24V AC/DC –UB GND Output PM [µg/m³]<br><!-- End of picture text -->



<!-- Start of picture text -->
DIP-переключатель RPS - SD<br>Мелкая пыль (ТЧ) Диапазон измерения DIP 1 DIP 2<br>0...50 мкг/м 3 OFF OFF<br>0...100 мкг/м 3   (default) O N OFF<br>0...300 мкг/м 3 OFF O N<br>0...500 мкг/м 3 O N O N<br>Мелкая пыль (ТЧ) Размер частиц DIP 3<br>ТЧ 2,5  (default) O N<br>ТЧ 10 OFF<br><!-- End of picture text -->

**26** 

r<sup>**Монтаж и ввод в эксплуатацию**</sup> 

## **ВНИМАНИЕ!** 

Минимальная концентрация CO2 в наружном воздухе в озелененных районах с малым количеством промышленных объектов составляет прибл. 350 млн<sup>-1</sup> (выходное напряжение = 1,75 В при диапазоне измерения 0...2000 млн<sup>-1</sup> или 0,7 В при диапазоне измерения 0...5000 млн<sup>-1</sup> ). Газообмен в чувствительном элементе осуществляется благодаря диффузии. В зависимости от изменения концентрации и скорости потока воздуха вблизи чувствительного элемента реакция прибора на изменение концентрации может происходить с задержкой. При монтаже прибора его расположение необходимо выбирать таким образом, чтобы поток воздуха обтекал чувствительный элемент. В противном случае это может привести к существенному замедлению газообмена вплоть до его остановки. 

## **Ввод в эксплуатацию** 

После включения устройства начинаются самотестирование и терморегулирование. Этот процесс длится от 30 до 50 минут в зависимости от условий окружающей среды ( **дополнительно** в это время можно выполнить **ручную калибровку** ). При вводе в эксплуатацию с помощью **автоматической калибровки** выполнить следующие действия: 

**1.** Открыть все окна либо переключить систему вентиляции на забор воздуха снаружи. 

**2.** Включить устройство и отойти от него. По возможности все люди должны покинуть помещение. 

**3.** Через 50 минут устройство готово к использованию. 

## **Автоматическая калибровка для измерения содержания CO2** 

Для самокалибровки датчика нужен регулярный приток свежего воздуха (концентрация углекислого газа: от 350 до 500 млн<sup>-1</sup> ). Устройство распознает это состояние самостоятельно и выполняет калибровку автоматически. Достаточно регулярно открывать окна или переключить систему вентиляции на забор воздуха снаружи и позаботиться, чтобы в это время не было источников углекислого газа, влияющих на окружающий воздух. Выполнить следующие действия: 

Один раз в неделю полностью открыть все окна на 15–20 минут или переключить систему вентиляции на забор воздуха снаружи. По возможности все люди должны покинуть помещение на это время. 

Регулярная вентиляция помещений или продувка каналов свежим воздухом повышает точность измерения датчика. 

## **Ручная калибровка для измерения содержания CO2** 

Ручная калибровка может осуществляться независимо от автоматической калибровки. Перед калибровкой и во время ее выполнения обеспечить достаточный приток свежего воздуха (концентрация углекислого газа: от 350 до 500 млн<sup>-1</sup> ) и позаботиться, чтобы не было источников углекислого газа, влияющих на окружающий воздух. При ручной калибровке выполнить следующие действия: 

**1.** Подготовка: снять крышку корпуса и открыть все окна или переключить систему вентиляции на забор воздуха снаружи. 

**2.** Нажать и удерживать кнопку **ZERO CO2** , пока через 5 секунд мигающий светодиод состояния не начнет гореть постоянно. На устройствах с дисплеем при этом отображается **AUTO 0** и время обратного отсчета меняется с 5 на 600. Запускается калибровка. Окна должны оставаться открытыми или система вентиляции должна забирать воздух снаружи. 



**3.** По возможности все люди должны покинуть помещение. 

**4.** Через 10 минут калибровка окончена (светодиод состояния погас, обратный отсчет завершен), и устройство должно показать или передать концентрацию углекислого газа в диапазоне от 350 до 500 млн<sup>-1</sup> . 

**27** 

r<sup>**Монтаж и ввод в эксплуатацию**</sup> 

## **Настройка порога переключения** 

В качестве переключающего выхода доступен беспотенциальный переключающий контакт. Порог переключения настраивается между 10 % и 95 % диапазона измерения с помощью  потенциометра SET. Для CO2 значение, соответствующее 10 %, прибавляется к предельному значению свежего воздуха (400 млн<sup>-1</sup> ). (600...1900 млн<sup>-1</sup> при диапазоне измерения 0...2000 млн<sup>-1</sup> или 900...4700 млн<sup>-1</sup> при диапазоне измерения 0...5000 млн<sup>-1</sup> ) При других измеряемых величинах за основу берется соответствующее нижнее граничное значение. (ТЧ: 10 %...95 % из диапазона измеренияh мкг / м<sup>3</sup> , Температура: +5...+48 °C, Влажность: 10...95 % отн. вл.)  Привязка переключающего выхода к измеряемой величине осуществляется с помощью DIP-переключателя ( DIP 7 и DIP 8). 

## **Смещение** 

Каждый измерительный канал (кроме датчика частиц) содержит отдельный потенциометр смещения для дополнительной юстировки измеренного значения. Диапазон настройки составляет прим. ±10  % диапазона измерения. 

## **Индикация на дисплее** 

В первой строке поочередно отображаются **измеренные значения** с соответствующими **единицами измерения** ( CO2 в **ppm** , Мелкая пыль в **мкг ⁄ м**<sup>**3**</sup> **,** температура в **°C** , относительная влажность в **%  r.H.** ). 



Во второй строке слева в виде круга 

(заполненный ● = реле с притянутым якорем; пустой ○ = якорь реле отпущен) 

отображается **состояние переключения реле** вместе с соответствующим **указателем** 

( **C** для CO2; **P** для частиц; **T** для температуры; **H** для относительной влажности в **%  r.H.** ), 

справа — **значение порога переключения** . 

**28** 

r<sup>**Монтаж и ввод в эксплуатацию**</sup> 

## **НАПРЯЖЕНИЕ ПИТАНИЯ:** 

В качестве защиты от неправильного подключения рабочего напряжения в данный вариант прибора интегрирован однополупериодный выпрямитель или диод защиты от напряжения обратной полярности. В случае приборов, рассчитанных на напряжение 0  – 10 В, этот встроенный выпрямитель  допускает также эксплуатацию при питании напряжением переменного тока. 

Выходной сигнал следует снимать измерительным прибором. Выходное при этом измеряется относительно нулевого потенциала (0 В) входного напряжения! 

Если прибор запитывается напряжением **постоянного тока** , следует исполь зовать вход рабочего напряжения UB+ (для питания напряжением 15...36 В) и UB– ⁄ GND (в качестве корпуса)! 

Если для питания нескольких приборов используется напряжение 24 В **переменного тока,** необходимо следить за тем, чтобы все положительные входы рабочего напряжения (+) полевых устройств были соединены друг с другом. Это относится также ко всем отрицательным входам рабочего  напряжения (–) = опорного потенциала (синфазное подключение полевых устройств). Все выходы полевых устройств должны относиться к одному  потенциалу! 

Подключение питающего напряжения одного из полевых устройств с неверной полярностью ведёт к короткому замыканию напряжения питания. Ток  короткого замыкания, протекающий через данное устройство, может привести к его  повреждению. 

## **Следите за правильностью проводки!** 



<!-- Start of picture text -->
Схема соединения  Одиночное подключение<br>Circuitry<br>Power supply<br>AC 24V~  0V<br>DC 15-36V = GND<br>Схема соединения  Параллельное подключение<br>Circuitry Circuitry<br>Power supply<br>AC 24V~  0V<br>DC 15-36V = GND<br>Output 0V/GND<br>Output 0V/GND Output 0V/GND<br><!-- End of picture text -->

**Таблица значений влажности** Диап. вл.:  0 …100 % отн. вл. 

**Таблица значений температуры** Диап. темп.:   0...+50 °C 

|**%**<br>**отн. вл.**|**UA **<br>В|**IA **<br>мA|**%**<br>**отн. вл.**|**UA **<br>В|**IA **<br>мA|**°C**|**UA **<br>В|**IA **<br>мA|
|---|---|---|---|---|---|---|---|---|
|**0**|0|4,0|**50**|5,0|12,0|**0**|0,0|4,0|
|**5**|0,5|4,8|**55**|5,5|12,8|**5**|1,0|5,6|
|**10**|1,0|5,6|**60**|6,0|13,6|**10**|2,0|7,2|
|**15**|1,5|6,4|**65**|6,5|14,4|**15**|3,0|8,8|
|**20**|2,0|7,2|**70**|7,0|15,2|**20**|4,0|10,4|
|**25**|2,5|8,0|**75**|7,5|16,0|**25**|5,0|12,0|
|**30**|3,0|8,8|**80**|8,0|16,8|**30**|6,0|13,6|
|**35**|3,5|9,6|**85**|8,5|17,6|**35**|7,0|15,2|
|**40**|4,0|10,4|**90**|9,0|18,4|**40**|8,0|16,8|
|**45**|4,5|11,2|**95**|9,5|19,2|**45**|9,0|18,4|
|Продолжен|ие см. спр|ава ...|**100**|10,0|20,0|**50**|10,0|20,0|



**29** 

# r<sup>**Указания к продуктам**</sup> 

- Данный прибор допускается применять только в воздухе без конденсата и вредных веществ, при отсутствии пониженного или повышенного давления вблизи чувствительного элемента. 

- Анализатор углекислого газа чувствителен к сотрясениям. При сотрясениях результат измерения может изменяться в зависимости от конструктивного исполнения. 

- Пыль и загрязнение могут искажать результаты измерения, поэтому их следует избегать. Незначительные загрязнения и отложения пыли могут быть устранены потоком сжатого воздуха. 

- Необходимо всегда избегать прикосновения к чувствительному элементу, поскольку это ведет к значительным погрешностям измерения. 

- В случае загрязнения мы рекомендуем очистку и перекалибровку в заводских условиях. 

- Категорически недопустим контакт чувствительного элемента с химическими реактивами и чистящими/моющими средствами. 

- Рабочий диапазон прибора равен 10 ... 95 % относительной влажности или 0 ...+50 °C. За пределами рабочего диапазона возможны ошибочные измерения и повышенные отклонения. 

- При подключении нескольких датчиков к общему источнику напряжения 24 В переменного тока следует учитывать полярность; в противном случае возможно короткое замыкание источника переменного напряжения. 

- Выходы защищены от короткого замыкания, приложение чрезмерно высокого напряжения (или питающего напряжения к выходу) выводит прибор из строя. 

- Если автоматика (автоматическая настройка измеряемой величины CO2) активирована, должен обеспечиваться циклический приток свежего воздуха, так как в противном случае возможны ошибочные измерения. 

- Для правильного измерения содержания CO2 на устройство должен постоянно подаваться ток. 

- При эксплуатации прибора вне рабочего диапазона, указанного в спецификации, гарантийные претензии теряют силу. 

**В качестве Общих Коммерческих Условий имеют силу исключительно наши Условия, а также действительные «Общие условия поставки** 

**продукции и услуг для электрической промышленности» (ZVEI) включая дополнительную статью «Расширенное сохранение прав собственности».** 

Помимо этого, следует учитывать следующие положения: 

- Перед установкой и вводом в эксплуатацию следует прочитать данное руководство; должны быть учтены все приведенные в нем  указания! 

- Подключение прибора должно осуществляться исключительно к безопасно малому напряжению и в обесточенном состоянии. Во избежание повреждений и отказов (например, вследствие наводок) следует использовать экранированную проводку, избегать  параллельной прокладки токоведущих линий и учитывать предписания по электромагнитной совместимости. 

- Данный прибор следует применять только по прямому назначению, учитывая при этом  соответствующие предписания VDE (союза немецких электротехников), требования, действующие в Вашей стране, инструкции органов технического надзора и местных органов энергоснабжения. Надлежит придерживаться требований строительных норм и правил, а также техники безопасности и избегать угроз безопасности любого рода. 

- Мы не несем ответственности за ущерб и повреждения, возникающие вследствие неправильного применения наших устройств. 

- Ущерб, возникший вследствие неправильной работы прибора, не подлежит устранению по гарантии. 

- Монтаж и ввод в эксплуатацию должны осуществляться только специалистами. 

- Действительны исключительно технические данные и условия подключения, приведенные в поставляемых с приборами руководствах по монтажу и эксплуатации. Отклонения от представленных в каталоге характеристик дополнительно не указываются, несмотря на их  возможность в силу технического прогресса и постоянного совершенствования нашей продукции. 

- В случае модификации приборов потребителем гарантийные обязательства теряют силу. 

- Не разрешается использование прибора в непосредственной близости от источников тепла (например, радиаторов отопления) или создаваемых ими тепловых потоков; следует в обязательном порядке избегать попадания прямых солнечных лучей или теплового  излучения от аналогичных источников (мощные осветительные приборы, галогенные излучатели). 

- Эксплуатация вблизи оборудования, не соответствующего нормам электромагнитной совместимости (EMV), может влиять на работу  приборов. 

- Недопустимо использование данного прибора в качестве устройства контроля  ⁄  наблюдения, служащего для защиты людей от травм и угрозы для здоровья  ⁄  жизни, а также в качестве аварийного выключателя устройств и машин или для аналогичных задач  обеспечения безопасности. 

- Размеры корпусов и корпусных принадлежностей могут в определённых пределах отличаться от указанных в данном руководстве. 

- Изменение документации не допускается. 

- В случае рекламаций принимаются исключительно цельные приборы в оригинальной упаковке. 

## **Указания по вводу в эксплуатацию:** 

Этот прибор был откалиброван, отъюстирован и проверен в стандартных условиях. Во время эксплуатации в других условиях рекомендуется провести ручную юстировку на месте в первый раз при вводе в эксплуатацию и затем на регулярной основе. 

**Ввод в эксплуатацию обязателен и выполняется только специалистами! Перед монтажом и вводом в эксплуатацию прочитать данное руководство; должны быть учтены все приведенные в нем указания!** 

## **Указания к механическому монтажу:** 

Монтаж должен осуществляться с учетом соответствующих, действительных для места измерения предписаний и стандартов (например, инструкции для сварочных работ). В особенности следует принимать во внимание: 

- указания VDE ⁄ VDI (союз немецких электротехников ⁄ союз немецких инженеров) к техническим измерениям температуры, директивы по устройствам измерения температуры 

- директивы по электромагнитной совместимости (их следует придерживаться) 

- непременно избегать параллельной прокладки токоведущих линий; 

- рекомендуется применять экранированную проводку; при этом монтировать экран с одной стороны к ПЦУ ⁄ ПЛК. 

- Монтаж следует осуществлять с учетом соответствия прилагаемых технических параметров измерительного прибора реальным условиям эксплуатации, в особенности: 

- диапазона измерения 

- максимально допустимого температура и влажность 

- Степень защиты и класс защиты 

- допустимых колебаний, вибраций, ударов (д.б. < 0,5 g) 

**30** 

D G F r 

**AER** ASGARD<sup>**®**</sup> **RPS - SD AER** ASGARD<sup>**®**</sup> **RFTM - PS - CO2 - W** 





<!-- Start of picture text -->
Gehäuse   Baldur<br>Housing<br>Boîtier<br>Корпус<br><!-- End of picture text -->

Zum Öffnen des Gehäuses einen Schraubendreher (2,0) in die Nut mittig ansetzen, nach unten drücken und den  Bodenrahmen etwas anheben. Den Deckel nach vorne ziehen und halten. 

To open the housing, set a screwdriver (2.0) in the groove at  centre, press down, and lift up the bottom frame slightly. Pull top cover forward and hold it. 

Pour ouvrir le boîtier placer le tournevis (2,0) au centre de l’encoche, pousser vers le bas et soulever légèrement le cadre  inférieur. Tirer le couvercle vers l’avant et le maintenir. 

Чтобы открыть корпус, вставьте жало отвертки (2,0) в паз по центру, надавите вниз и слегка приподнимите основание корпуса. Крышку сдвигайте вперед, аккуратно удерживая ее. 

## **© Copyright by S+S Regeltechnik GmbH** 

Nachdruck, auch auszugsweise, nur mit Genehmigung der S+S Regeltechnik GmbH. Reprint in full or in parts requires permission from S+S Regeltechnik GmbH. 

La reproduction des textes même partielle est uniquement autorisée après accord de la société S+S Regeltechnik GmbH. Перепечатка, в том числе в сокращенном виде, разрешается лишь с согласия S+S Regeltechnik GmbH. 

Irrtümer und technische Änderungen vorbehalten. Alle Angaben entsprechen unserem Kenntnisstand bei Veröffentlichung. Sie dienen nur zur Information über unsere Produkte und deren Anwendungsmöglichkeiten, bieten jedoch keine Gewähr für bestimmte Produkteigenschaften. Da die Geräte unter verschiedensten Bedingungen und Belastungen eingesetzt werden, die sich unserer Kontrolle entziehen, muss ihre spezifische Eignung vom jeweiligen Käufer bzw. Anwender selbst geprüft werden. Bestehende Schutzrechte sind zu berücksichtigen. Einwandfreie Qualität gewährleisten wir im Rahmen unserer Allgemeinen Lieferbedingungen. 

Subject to errors and technical changes. All statements and data herein represent our best knowledge at date of publication. They are only meant to inform about our products and their application potential, but do not imply any warranty as to certain product characteristics. Since the devices are used under a wide range of different conditions and loads beyond our control, their particular suitability must be verified by each customer and/or end user themselves. Existing property rights must be observed. We warrant the faultless quality of our products as stated in our General Terms and Conditions. 

Sous réserve d'erreurs et de modifications techniques. Toutes les informations correspondent à l'état de nos connaissances au moment de la publication. Elles servent uniquement à informer sur nos produits et leurs possibilités d'application, mais n'offrent aucune garantie pour certaines caractéristiques du produit. Etant donné que les appareils sont soumis à des conditions et des sollicitations diverses qui sont hors de notre contrôle, leur adéquation spécifique doit être vérifiée par l'acheteur ou l'utilisateur respectif. Tenir compte des droits de propriété existants. Nous garantissons une qualité parfaite dans le cadre de nos conditions générales de livraison. 

Возможны ошибки и технические изменения. Все данные соответствуют нашему уровню знаний на момент издания. Они представляют собой информацию о наших изделиях и их возможностях применения, однако они не гарантируют наличие определенных характеристик. Поскольку устройства используются при самых различных условиях и нагрузках, которые мы не можем контролировать, покупатель или пользователь должен сам проверить их пригодность. Соблюдать действующие права на промышленную собственность. Мы гарантируем безупречное качество в рамках наших «Общих условий поставки». 

**31** 

D G F r 

**AER** ASGARD<sup>**®**</sup> **RPS - SD AER** ASGARD<sup>**®**</sup> **RFTM - PS - CO2 - W** 



**32** 

